  Version, 24.1;

  SimulationControl, No, No, No, No, Yes;

  Building,
    Apt_305_50_Barry_St_Carlton,
    0.0, Suburbs, 0.04, 0.004,
    FullInteriorAndExterior, 25, 6;

  Timestep, 6;

  GlobalGeometryRules,
    UpperLeftCorner, CounterClockWise, World;

  RunPeriod,
    FullYear,
    1, 1, , 12, 31, ,
    Thursday, No, No, No, Yes, Yes;

  ScheduleTypeLimits, Fraction, 0.0, 1.0, Continuous, Dimensionless;
  ScheduleTypeLimits, Temperature, -100, 200, Continuous, Temperature;
  ScheduleTypeLimits, Control Type, 0, 4, Discrete;
  ScheduleTypeLimits, Any Number, -1e10, 1e10, Continuous;

Schedule:Compact,
  Occ_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,1.0,
  Until: 02:00,1.0,
  Until: 03:00,1.0,
  Until: 04:00,1.0,
  Until: 05:00,1.0,
  Until: 06:00,1.0,
  Until: 07:00,1.0,
  Until: 08:00,1.0,
  Until: 09:00,1.0,
  Until: 10:00,0.5,
  Until: 11:00,0.4,
  Until: 12:00,0.5,
  Until: 13:00,0.5,
  Until: 14:00,0.5,
  Until: 15:00,0.4,
  Until: 16:00,0.5,
  Until: 17:00,0.5,
  Until: 18:00,0.5,
  Until: 19:00,0.5,
  Until: 20:00,0.5,
  Until: 21:00,1.0,
  Until: 22:00,1.0,
  Until: 23:00,1.0,
  Until: 24:00,1.0,
  For: AllOtherDays,
  Until: 01:00,1.0,
  Until: 02:00,1.0,
  Until: 03:00,1.0,
  Until: 04:00,1.0,
  Until: 05:00,1.0,
  Until: 06:00,1.0,
  Until: 07:00,1.0,
  Until: 08:00,1.0,
  Until: 09:00,1.0,
  Until: 10:00,0.8,
  Until: 11:00,0.7,
  Until: 12:00,0.7,
  Until: 13:00,0.7,
  Until: 14:00,0.7,
  Until: 15:00,0.5,
  Until: 16:00,0.5,
  Until: 17:00,0.7,
  Until: 18:00,0.8,
  Until: 19:00,1.0,
  Until: 20:00,1.0,
  Until: 21:00,1.0,
  Until: 22:00,1.0,
  Until: 23:00,1.0,
  Until: 24:00,1.0;

Schedule:Compact,
  App_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.1,
  Until: 02:00,0.1,
  Until: 03:00,0.1,
  Until: 04:00,0.1,
  Until: 05:00,0.1,
  Until: 06:00,0.1,
  Until: 07:00,0.2,
  Until: 08:00,0.3,
  Until: 09:00,0.2,
  Until: 10:00,0.2,
  Until: 11:00,0.2,
  Until: 12:00,0.2,
  Until: 13:00,0.3,
  Until: 14:00,0.2,
  Until: 15:00,0.2,
  Until: 16:00,0.2,
  Until: 17:00,0.2,
  Until: 18:00,0.3,
  Until: 19:00,0.3,
  Until: 20:00,0.4,
  Until: 21:00,1.0,
  Until: 22:00,0.6,
  Until: 23:00,0.4,
  Until: 24:00,0.2,
  For: AllOtherDays,
  Until: 01:00,0.1,
  Until: 02:00,0.1,
  Until: 03:00,0.1,
  Until: 04:00,0.1,
  Until: 05:00,0.1,
  Until: 06:00,0.1,
  Until: 07:00,0.1,
  Until: 08:00,0.2,
  Until: 09:00,0.3,
  Until: 10:00,0.4,
  Until: 11:00,0.3,
  Until: 12:00,0.3,
  Until: 13:00,0.4,
  Until: 14:00,0.3,
  Until: 15:00,0.3,
  Until: 16:00,0.3,
  Until: 17:00,0.3,
  Until: 18:00,0.4,
  Until: 19:00,0.4,
  Until: 20:00,0.5,
  Until: 21:00,1.0,
  Until: 22:00,0.6,
  Until: 23:00,0.4,
  Until: 24:00,0.2;

Schedule:Compact,
  Lit_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,0.0,
  Until: 02:00,0.0,
  Until: 03:00,0.0,
  Until: 04:00,0.0,
  Until: 05:00,0.0,
  Until: 06:00,0.0,
  Until: 07:00,0.3,
  Until: 08:00,0.3,
  Until: 09:00,0.1,
  Until: 10:00,0.0,
  Until: 11:00,0.0,
  Until: 12:00,0.0,
  Until: 13:00,0.0,
  Until: 14:00,0.0,
  Until: 15:00,0.0,
  Until: 16:00,0.0,
  Until: 17:00,0.1,
  Until: 18:00,0.5,
  Until: 19:00,0.8,
  Until: 20:00,0.8,
  Until: 21:00,0.8,
  Until: 22:00,0.7,
  Until: 23:00,0.4,
  Until: 24:00,0.1,
  For: AllOtherDays,
  Until: 01:00,0.0,
  Until: 02:00,0.0,
  Until: 03:00,0.0,
  Until: 04:00,0.0,
  Until: 05:00,0.0,
  Until: 06:00,0.0,
  Until: 07:00,0.0,
  Until: 08:00,0.1,
  Until: 09:00,0.3,
  Until: 10:00,0.3,
  Until: 11:00,0.2,
  Until: 12:00,0.2,
  Until: 13:00,0.2,
  Until: 14:00,0.2,
  Until: 15:00,0.2,
  Until: 16:00,0.2,
  Until: 17:00,0.3,
  Until: 18:00,0.5,
  Until: 19:00,0.8,
  Until: 20:00,0.8,
  Until: 21:00,0.8,
  Until: 22:00,0.7,
  Until: 23:00,0.4,
  Until: 24:00,0.1;

Schedule:Compact,
  Heat_SP,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,15.0,
  Until: 02:00,15.0,
  Until: 03:00,15.0,
  Until: 04:00,15.0,
  Until: 05:00,15.0,
  Until: 06:00,15.0,
  Until: 07:00,15.0,
  Until: 08:00,15.0,
  Until: 09:00,15.0,
  Until: 10:00,15.0,
  Until: 11:00,15.0,
  Until: 12:00,15.0,
  Until: 13:00,15.0,
  Until: 14:00,15.0,
  Until: 15:00,15.0,
  Until: 16:00,15.0,
  Until: 17:00,15.0,
  Until: 18:00,15.0,
  Until: 19:00,15.0,
  Until: 20:00,18.0,
  Until: 21:00,18.0,
  Until: 22:00,18.0,
  Until: 23:00,18.0,
  Until: 24:00,15.0,
  For: AllOtherDays,
  Until: 01:00,15.0,
  Until: 02:00,15.0,
  Until: 03:00,15.0,
  Until: 04:00,15.0,
  Until: 05:00,15.0,
  Until: 06:00,15.0,
  Until: 07:00,15.0,
  Until: 08:00,15.0,
  Until: 09:00,15.0,
  Until: 10:00,15.0,
  Until: 11:00,15.0,
  Until: 12:00,15.0,
  Until: 13:00,15.0,
  Until: 14:00,15.0,
  Until: 15:00,15.0,
  Until: 16:00,15.0,
  Until: 17:00,15.0,
  Until: 18:00,15.0,
  Until: 19:00,18.0,
  Until: 20:00,18.0,
  Until: 21:00,18.0,
  Until: 22:00,18.0,
  Until: 23:00,18.0,
  Until: 24:00,15.0;

Schedule:Compact,
  Cool_SP,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,28.0,
  Until: 02:00,28.0,
  Until: 03:00,28.0,
  Until: 04:00,28.0,
  Until: 05:00,28.0,
  Until: 06:00,28.0,
  Until: 07:00,28.0,
  Until: 08:00,28.0,
  Until: 09:00,28.0,
  Until: 10:00,28.0,
  Until: 11:00,28.0,
  Until: 12:00,28.0,
  Until: 13:00,28.0,
  Until: 14:00,28.0,
  Until: 15:00,28.0,
  Until: 16:00,28.0,
  Until: 17:00,28.0,
  Until: 18:00,26.0,
  Until: 19:00,26.0,
  Until: 20:00,26.0,
  Until: 21:00,26.0,
  Until: 22:00,26.0,
  Until: 23:00,26.0,
  Until: 24:00,28.0,
  For: AllOtherDays,
  Until: 01:00,28.0,
  Until: 02:00,28.0,
  Until: 03:00,28.0,
  Until: 04:00,28.0,
  Until: 05:00,28.0,
  Until: 06:00,28.0,
  Until: 07:00,28.0,
  Until: 08:00,28.0,
  Until: 09:00,28.0,
  Until: 10:00,26.0,
  Until: 11:00,26.0,
  Until: 12:00,26.0,
  Until: 13:00,26.0,
  Until: 14:00,26.0,
  Until: 15:00,26.0,
  Until: 16:00,26.0,
  Until: 17:00,26.0,
  Until: 18:00,26.0,
  Until: 19:00,26.0,
  Until: 20:00,26.0,
  Until: 21:00,26.0,
  Until: 22:00,26.0,
  Until: 23:00,26.0,
  Until: 24:00,28.0;

Schedule:Compact,
  Always1,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1.0;

Schedule:Compact,
  Always4,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,4;

Schedule:Compact,
  Activity_W,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,80.0;

  Zone, Apt305, 0.0, 0.0, 0.0, 0.0, 1, 1, 2.7, 54.0, 20.0;

  Material:NoMass, Mat_ExtWall, MediumRough,  0.83, 0.9, 0.75, 0.75;
  Material:NoMass, Mat_IntWall, MediumSmooth, 0.14, 0.9, 0.0,  0.0;
  Material:NoMass, Mat_IntSlab, MediumSmooth, 0.2956, 0.9, 0.0,  0.0;
  Material, Mat_InternalMass, MediumRough, 0.01, 5.0, 1000.0, 1000.0;
  WindowMaterial:SimpleGlazingSystem, Mat_Window, 5.4, 0.4875;

  Construction, Con_ExtWall, Mat_ExtWall;
  Construction, Con_IntWall, Mat_IntWall;
  Construction, Con_IntSlab, Mat_IntSlab;
  Construction, Con_IntMass, Mat_InternalMass;
  Construction, Con_Window,  Mat_Window;

  InternalMass, Apt305_IntMass, Con_IntMass, Apt305, , 20.0;

  SurfaceProperty:OtherSideCoefficients,
    OSC_Adj,
    7.6923,
    20.0,
    1.0, 0.0, 0.0, 0.0, 0.0;

  BuildingSurface:Detailed,
    WestWall, Wall, Con_ExtWall, Apt305, ,
    Outdoors, , SunExposed, WindExposed, , 4,
    0.0,5.0,2.7,
    0.0,5.0,0.0,
    0.0,0.0,0.0,
    0.0,0.0,2.7;

  BuildingSurface:Detailed,
    NorthWall, Wall, Con_IntWall, Apt305, ,
    OtherSideCoefficients, OSC_Adj, NoSun, NoWind, , 4,
    4.0,5.0,2.7,
    4.0,5.0,0.0,
    0.0,5.0,0.0,
    0.0,5.0,2.7;

  BuildingSurface:Detailed,
    EastWall, Wall, Con_IntWall, Apt305, ,
    OtherSideCoefficients, OSC_Adj, NoSun, NoWind, , 4,
    4.0,0.0,2.7,
    4.0,0.0,0.0,
    4.0,5.0,0.0,
    4.0,5.0,2.7;

  BuildingSurface:Detailed,
    SouthWall, Wall, Con_IntWall, Apt305, ,
    OtherSideCoefficients, OSC_Adj, NoSun, NoWind, , 4,
    0.0,0.0,2.7,
    0.0,0.0,0.0,
    4.0,0.0,0.0,
    4.0,0.0,2.7;

  BuildingSurface:Detailed,
    FloorSlab, Floor, Con_IntSlab, Apt305, ,
    OtherSideCoefficients, OSC_Adj, NoSun, NoWind, , 4,
    0.0,0.0,0.0,
    0.0,5.0,0.0,
    4.0,5.0,0.0,
    4.0,0.0,0.0;

  BuildingSurface:Detailed,
    CeilingSlab, Ceiling, Con_IntSlab, Apt305, ,
    OtherSideCoefficients, OSC_Adj, NoSun, NoWind, , 4,
    0.0,0.0,2.7,
    4.0,0.0,2.7,
    4.0,5.0,2.7,
    0.0,5.0,2.7;

  FenestrationSurface:Detailed,
    WestWin_Fixed, Window, Con_Window, WestWall, , , , 1.0, 4,
    0.0,4.0,1.9,  0.0,4.0,1.0,  0.0,3.1,1.0,  0.0,3.1,1.9;

  FenestrationSurface:Detailed,
    WestWin_Operable, Window, Con_Window, WestWall, , , , 1.0, 4,
    0.0,2.5,1.9,  0.0,2.5,1.0,  0.0,1.6,1.0,  0.0,1.6,1.9;

  OtherEquipment,
    Apt305_Occupants, None, Apt305, Occ_Sched,
    EquipmentLevel, 84.0000, , , 0.0, 0.6, 0.0;

  OtherEquipment,
    Apt305_Appliances, None, Apt305, App_Sched,
    EquipmentLevel, 60.0000, , , 0.0, 0.6, 0.0;

  OtherEquipment,
    Apt305_Lights, None, Apt305, Lit_Sched,
    EquipmentLevel, 0.0000, , , 0.0, 0.6, 0.0;

  ZoneVentilation:DesignFlowRate,
    Apt305_Ventilation, Apt305, Always1,
    Flow/Zone, 0.04, , , ,
    Natural, 0.0, 1.0,
    1.0, 0.0, 0.0, 0.0;

  ZoneHVAC:IdealLoadsAirSystem,
    Apt305_IdealLoads, ,
    Apt305_SupplyNode, , ,
    50, 13, 0.0156, 0.0077,
    NoLimit, , , NoLimit, , ,
    , ,
    None, ,
    None,
    , , , , , , ;

  ZoneHVAC:EquipmentList,
    Apt305_EqpList,
    SequentialLoad,
    ZoneHVAC:IdealLoadsAirSystem, Apt305_IdealLoads, 1, 1, , ;

  ZoneHVAC:EquipmentConnections,
    Apt305, Apt305_EqpList,
    Apt305_SupplyNode, ,
    Apt305_ZoneAirNode, Apt305_ReturnNode;

  ThermostatSetpoint:DualSetpoint, Apt305_DualSP, Heat_SP, Cool_SP;

  ZoneControl:Thermostat,
    Apt305_Thermostat, Apt305, Always4,
    ThermostatSetpoint:DualSetpoint, Apt305_DualSP;

  ZoneControl:Thermostat:OperativeTemperature,
    Apt305_Thermostat, Constant, 0.5;

  Output:SQLite, SimpleAndTabular;
  OutputControl:Table:Style, HTML;
  Output:Table:SummaryReports, AllSummary;
  Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Energy, Hourly;
  Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Energy, Hourly;
  Output:Variable, *, Zone Mean Air Temperature, Hourly;
  Output:Diagnostics, DisplayExtraWarnings;

Schedule:Compact,
  Inf_Mod,
  Any Number,
  Through: 1/1,
  For: AllDays,
  Until: 01:00,0.362769,
  Until: 02:00,0.390596,
  Until: 03:00,0.466359,
  Until: 04:00,0.464778,
  Until: 05:00,0.479125,
  Until: 06:00,0.497014,
  Until: 07:00,0.260672,
  Until: 08:00,0.600265,
  Until: 09:00,0.539986,
  Until: 10:00,0.375298,
  Until: 11:00,0.802541,
  Until: 12:00,0.938723,
  Until: 13:00,0.888037,
  Until: 14:00,0.898839,
  Until: 15:00,0.904409,
  Until: 16:00,0.834065,
  Until: 17:00,0.814226,
  Until: 18:00,0.787833,
  Until: 19:00,0.658808,
  Until: 20:00,0.460016,
  Until: 21:00,0.503619,
  Until: 22:00,0.441528,
  Until: 23:00,0.365743,
  Until: 24:00,0.451051,
  Through: 1/2,
  For: AllDays,
  Until: 01:00,0.366987,
  Until: 02:00,0.345727,
  Until: 03:00,0.363949,
  Until: 04:00,0.379362,
  Until: 05:00,0.417438,
  Until: 06:00,0.465377,
  Until: 07:00,0.495424,
  Until: 08:00,0.388970,
  Until: 09:00,0.955716,
  Until: 10:00,0.811650,
  Until: 11:00,1.084985,
  Until: 12:00,1.196826,
  Until: 13:00,1.140509,
  Until: 14:00,1.123602,
  Until: 15:00,1.095089,
  Until: 16:00,1.056316,
  Until: 17:00,1.060113,
  Until: 18:00,1.073860,
  Until: 19:00,1.075499,
  Until: 20:00,0.946614,
  Until: 21:00,0.832522,
  Until: 22:00,0.870457,
  Until: 23:00,0.886581,
  Until: 24:00,0.898026,
  Through: 1/3,
  For: AllDays,
  Until: 01:00,0.707712,
  Until: 02:00,0.536460,
  Until: 03:00,0.359100,
  Until: 04:00,0.375039,
  Until: 05:00,0.345082,
  Until: 06:00,0.317835,
  Until: 07:00,0.510572,
  Until: 08:00,0.583610,
  Until: 09:00,0.644834,
  Until: 10:00,0.546940,
  Until: 11:00,0.660627,
  Until: 12:00,0.795893,
  Until: 13:00,0.726343,
  Until: 14:00,0.705532,
  Until: 15:00,0.693574,
  Until: 16:00,0.619473,
  Until: 17:00,0.562307,
  Until: 18:00,0.455333,
  Until: 19:00,0.323793,
  Until: 20:00,0.317549,
  Until: 21:00,0.390681,
  Until: 22:00,0.419943,
  Until: 23:00,0.397131,
  Until: 24:00,0.370871,
  Through: 1/4,
  For: AllDays,
  Until: 01:00,0.375206,
  Until: 02:00,0.360191,
  Until: 03:00,0.337188,
  Until: 04:00,0.428269,
  Until: 05:00,0.569384,
  Until: 06:00,0.750842,
  Until: 07:00,0.759603,
  Until: 08:00,0.775143,
  Until: 09:00,0.786174,
  Until: 10:00,0.716361,
  Until: 11:00,0.714155,
  Until: 12:00,0.701339,
  Until: 13:00,0.758216,
  Until: 14:00,0.793781,
  Until: 15:00,0.845280,
  Until: 16:00,0.866950,
  Until: 17:00,0.886641,
  Until: 18:00,0.887596,
  Until: 19:00,0.894043,
  Until: 20:00,0.890888,
  Until: 21:00,0.771837,
  Until: 22:00,0.748676,
  Until: 23:00,0.736621,
  Until: 24:00,0.746068,
  Through: 1/5,
  For: AllDays,
  Until: 01:00,0.717290,
  Until: 02:00,0.863852,
  Until: 03:00,0.628624,
  Until: 04:00,0.672983,
  Until: 05:00,0.857129,
  Until: 06:00,0.636745,
  Until: 07:00,0.828334,
  Until: 08:00,0.835630,
  Until: 09:00,0.492269,
  Until: 10:00,0.642501,
  Until: 11:00,0.592637,
  Until: 12:00,0.539213,
  Until: 13:00,0.562636,
  Until: 14:00,0.584181,
  Until: 15:00,0.622835,
  Until: 16:00,0.769318,
  Until: 17:00,0.870591,
  Until: 18:00,0.922886,
  Until: 19:00,0.862294,
  Until: 20:00,0.801476,
  Until: 21:00,0.749398,
  Until: 22:00,0.698096,
  Until: 23:00,0.684103,
  Until: 24:00,0.667584,
  Through: 1/6,
  For: AllDays,
  Until: 01:00,0.658266,
  Until: 02:00,0.847325,
  Until: 03:00,0.797893,
  Until: 04:00,0.616057,
  Until: 05:00,0.695891,
  Until: 06:00,0.743237,
  Until: 07:00,0.798422,
  Until: 08:00,0.825353,
  Until: 09:00,0.488366,
  Until: 10:00,0.525188,
  Until: 11:00,0.461669,
  Until: 12:00,0.372479,
  Until: 13:00,0.415771,
  Until: 14:00,0.461568,
  Until: 15:00,0.534933,
  Until: 16:00,0.678388,
  Until: 17:00,0.787081,
  Until: 18:00,0.842009,
  Until: 19:00,0.818126,
  Until: 20:00,0.768622,
  Until: 21:00,0.688347,
  Until: 22:00,0.610989,
  Until: 23:00,0.569538,
  Until: 24:00,0.561200,
  Through: 1/7,
  For: AllDays,
  Until: 01:00,0.608972,
  Until: 02:00,0.654767,
  Until: 03:00,0.691923,
  Until: 04:00,0.674893,
  Until: 05:00,0.666396,
  Until: 06:00,0.667702,
  Until: 07:00,0.518846,
  Until: 08:00,0.842554,
  Until: 09:00,0.964485,
  Until: 10:00,0.872232,
  Until: 11:00,0.869392,
  Until: 12:00,0.869003,
  Until: 13:00,0.859673,
  Until: 14:00,0.860128,
  Until: 15:00,0.860618,
  Until: 16:00,0.766024,
  Until: 17:00,0.686261,
  Until: 18:00,0.632783,
  Until: 19:00,0.632484,
  Until: 20:00,0.672834,
  Until: 21:00,0.774167,
  Until: 22:00,0.762050,
  Until: 23:00,0.746181,
  Until: 24:00,0.745397,
  Through: 1/8,
  For: AllDays,
  Until: 01:00,0.586826,
  Until: 02:00,0.443549,
  Until: 03:00,0.353907,
  Until: 04:00,0.417003,
  Until: 05:00,0.534953,
  Until: 06:00,0.641983,
  Until: 07:00,0.573829,
  Until: 08:00,0.505993,
  Until: 09:00,0.448867,
  Until: 10:00,0.499030,
  Until: 11:00,0.535547,
  Until: 12:00,0.564767,
  Until: 13:00,0.715136,
  Until: 14:00,0.875435,
  Until: 15:00,1.020434,
  Until: 16:00,0.876915,
  Until: 17:00,0.782020,
  Until: 18:00,0.723279,
  Until: 19:00,0.704117,
  Until: 20:00,0.706624,
  Until: 21:00,0.616892,
  Until: 22:00,0.622872,
  Until: 23:00,0.645726,
  Until: 24:00,0.674797,
  Through: 1/9,
  For: AllDays,
  Until: 01:00,0.678317,
  Until: 02:00,0.695129,
  Until: 03:00,0.710833,
  Until: 04:00,0.720985,
  Until: 05:00,0.736678,
  Until: 06:00,0.749212,
  Until: 07:00,0.684396,
  Until: 08:00,0.683347,
  Until: 09:00,0.696412,
  Until: 10:00,0.685182,
  Until: 11:00,0.643075,
  Until: 12:00,0.609658,
  Until: 13:00,0.624972,
  Until: 14:00,0.686562,
  Until: 15:00,0.729517,
  Until: 16:00,0.712598,
  Until: 17:00,0.685969,
  Until: 18:00,0.658864,
  Until: 19:00,0.538063,
  Until: 20:00,0.536710,
  Until: 21:00,0.467037,
  Until: 22:00,0.552770,
  Until: 23:00,0.640282,
  Until: 24:00,0.707889,
  Through: 1/10,
  For: AllDays,
  Until: 01:00,0.695070,
  Until: 02:00,0.697431,
  Until: 03:00,0.707545,
  Until: 04:00,0.744943,
  Until: 05:00,0.782081,
  Until: 06:00,0.805106,
  Until: 07:00,0.773409,
  Until: 08:00,0.784704,
  Until: 09:00,0.816639,
  Until: 10:00,0.802194,
  Until: 11:00,0.784088,
  Until: 12:00,0.756798,
  Until: 13:00,0.793274,
  Until: 14:00,0.822192,
  Until: 15:00,0.861050,
  Until: 16:00,0.844454,
  Until: 17:00,0.813682,
  Until: 18:00,0.774801,
  Until: 19:00,0.777374,
  Until: 20:00,0.771196,
  Until: 21:00,0.727786,
  Until: 22:00,0.727549,
  Until: 23:00,0.731307,
  Until: 24:00,0.749296,
  Through: 1/11,
  For: AllDays,
  Until: 01:00,0.751144,
  Until: 02:00,0.783684,
  Until: 03:00,0.824643,
  Until: 04:00,0.816695,
  Until: 05:00,0.817680,
  Until: 06:00,0.812362,
  Until: 07:00,0.903145,
  Until: 08:00,1.016937,
  Until: 09:00,1.152001,
  Until: 10:00,1.095959,
  Until: 11:00,1.036887,
  Until: 12:00,0.979720,
  Until: 13:00,0.982975,
  Until: 14:00,1.019446,
  Until: 15:00,1.059638,
  Until: 16:00,1.085240,
  Until: 17:00,1.096001,
  Until: 18:00,1.092680,
  Until: 19:00,1.062225,
  Until: 20:00,1.011448,
  Until: 21:00,0.941568,
  Until: 22:00,0.926804,
  Until: 23:00,0.933966,
  Until: 24:00,0.942388,
  Through: 1/12,
  For: AllDays,
  Until: 01:00,0.898044,
  Until: 02:00,0.866945,
  Until: 03:00,0.837897,
  Until: 04:00,0.843835,
  Until: 05:00,0.845785,
  Until: 06:00,0.860481,
  Until: 07:00,0.821660,
  Until: 08:00,0.797664,
  Until: 09:00,0.774717,
  Until: 10:00,0.752661,
  Until: 11:00,0.716802,
  Until: 12:00,0.692801,
  Until: 13:00,0.650753,
  Until: 14:00,0.639553,
  Until: 15:00,0.668683,
  Until: 16:00,0.729116,
  Until: 17:00,0.770578,
  Until: 18:00,0.780139,
  Until: 19:00,0.788926,
  Until: 20:00,0.768886,
  Until: 21:00,0.694508,
  Until: 22:00,0.681468,
  Until: 23:00,0.693523,
  Until: 24:00,0.704487,
  Through: 1/13,
  For: AllDays,
  Until: 01:00,0.735884,
  Until: 02:00,0.764233,
  Until: 03:00,0.795620,
  Until: 04:00,0.795554,
  Until: 05:00,0.785627,
  Until: 06:00,0.788503,
  Until: 07:00,0.728895,
  Until: 08:00,0.691095,
  Until: 09:00,0.659059,
  Until: 10:00,0.705278,
  Until: 11:00,0.747038,
  Until: 12:00,0.795710,
  Until: 13:00,0.739809,
  Until: 14:00,0.683482,
  Until: 15:00,0.650090,
  Until: 16:00,0.714167,
  Until: 17:00,0.760423,
  Until: 18:00,0.775679,
  Until: 19:00,0.820575,
  Until: 20:00,0.842185,
  Until: 21:00,0.849062,
  Until: 22:00,0.812642,
  Until: 23:00,0.799304,
  Until: 24:00,0.787109,
  Through: 1/14,
  For: AllDays,
  Until: 01:00,0.782426,
  Until: 02:00,0.788878,
  Until: 03:00,0.783900,
  Until: 04:00,0.735960,
  Until: 05:00,0.698100,
  Until: 06:00,0.664086,
  Until: 07:00,0.671705,
  Until: 08:00,0.692278,
  Until: 09:00,0.718265,
  Until: 10:00,0.726667,
  Until: 11:00,0.738617,
  Until: 12:00,0.765304,
  Until: 13:00,0.754119,
  Until: 14:00,0.731121,
  Until: 15:00,0.737784,
  Until: 16:00,0.817050,
  Until: 17:00,0.868384,
  Until: 18:00,0.897380,
  Until: 19:00,0.868816,
  Until: 20:00,0.834504,
  Until: 21:00,0.780258,
  Until: 22:00,0.742845,
  Until: 23:00,0.714958,
  Until: 24:00,0.689869,
  Through: 1/15,
  For: AllDays,
  Until: 01:00,0.668655,
  Until: 02:00,0.657849,
  Until: 03:00,0.641968,
  Until: 04:00,0.630002,
  Until: 05:00,0.613334,
  Until: 06:00,0.608326,
  Until: 07:00,0.571882,
  Until: 08:00,0.563416,
  Until: 09:00,0.565423,
  Until: 10:00,0.556774,
  Until: 11:00,0.539407,
  Until: 12:00,0.519490,
  Until: 13:00,0.479206,
  Until: 14:00,0.457192,
  Until: 15:00,0.485589,
  Until: 16:00,0.647199,
  Until: 17:00,0.748657,
  Until: 18:00,0.817088,
  Until: 19:00,0.828604,
  Until: 20:00,0.813872,
  Until: 21:00,0.683887,
  Until: 22:00,0.670291,
  Until: 23:00,0.681259,
  Until: 24:00,0.696404,
  Through: 1/16,
  For: AllDays,
  Until: 01:00,0.676200,
  Until: 02:00,0.669090,
  Until: 03:00,0.668030,
  Until: 04:00,0.663312,
  Until: 05:00,0.654623,
  Until: 06:00,0.659230,
  Until: 07:00,0.471804,
  Until: 08:00,0.796210,
  Until: 09:00,1.086264,
  Until: 10:00,1.052503,
  Until: 11:00,1.084167,
  Until: 12:00,1.112961,
  Until: 13:00,1.089020,
  Until: 14:00,1.073323,
  Until: 15:00,1.050411,
  Until: 16:00,0.978331,
  Until: 17:00,0.906900,
  Until: 18:00,0.848675,
  Until: 19:00,0.812811,
  Until: 20:00,0.658649,
  Until: 21:00,0.645293,
  Until: 22:00,0.679397,
  Until: 23:00,0.687762,
  Until: 24:00,0.700675,
  Through: 1/17,
  For: AllDays,
  Until: 01:00,0.746552,
  Until: 02:00,0.773140,
  Until: 03:00,0.804045,
  Until: 04:00,0.812826,
  Until: 05:00,0.828252,
  Until: 06:00,0.855637,
  Until: 07:00,0.930805,
  Until: 08:00,0.978147,
  Until: 09:00,1.024143,
  Until: 10:00,1.039960,
  Until: 11:00,1.048063,
  Until: 12:00,1.058432,
  Until: 13:00,1.025167,
  Until: 14:00,1.010967,
  Until: 15:00,0.983233,
  Until: 16:00,0.945410,
  Until: 17:00,0.943497,
  Until: 18:00,0.954286,
  Until: 19:00,0.887386,
  Until: 20:00,0.815648,
  Until: 21:00,0.807858,
  Until: 22:00,0.848411,
  Until: 23:00,0.864184,
  Until: 24:00,0.874798,
  Through: 1/18,
  For: AllDays,
  Until: 01:00,0.720655,
  Until: 02:00,0.572110,
  Until: 03:00,0.418078,
  Until: 04:00,0.533537,
  Until: 05:00,0.590160,
  Until: 06:00,0.644599,
  Until: 07:00,0.589816,
  Until: 08:00,0.552060,
  Until: 09:00,0.494407,
  Until: 10:00,0.461823,
  Until: 11:00,0.499711,
  Until: 12:00,0.630321,
  Until: 13:00,0.574141,
  Until: 14:00,0.567333,
  Until: 15:00,0.515167,
  Until: 16:00,0.611225,
  Until: 17:00,0.724387,
  Until: 18:00,0.803845,
  Until: 19:00,0.815684,
  Until: 20:00,0.809814,
  Until: 21:00,0.712441,
  Until: 22:00,0.641639,
  Until: 23:00,0.616568,
  Until: 24:00,0.598655,
  Through: 1/19,
  For: AllDays,
  Until: 01:00,0.617225,
  Until: 02:00,0.624596,
  Until: 03:00,0.645751,
  Until: 04:00,0.650056,
  Until: 05:00,0.652523,
  Until: 06:00,0.668213,
  Until: 07:00,0.608564,
  Until: 08:00,0.589420,
  Until: 09:00,0.572898,
  Until: 10:00,0.530712,
  Until: 11:00,0.457600,
  Until: 12:00,0.398184,
  Until: 13:00,0.450677,
  Until: 14:00,0.532789,
  Until: 15:00,0.554755,
  Until: 16:00,0.648903,
  Until: 17:00,0.766722,
  Until: 18:00,0.843070,
  Until: 19:00,0.859635,
  Until: 20:00,0.854733,
  Until: 21:00,0.737742,
  Until: 22:00,0.675240,
  Until: 23:00,0.647851,
  Until: 24:00,0.624819,
  Through: 1/20,
  For: AllDays,
  Until: 01:00,0.602039,
  Until: 02:00,0.591502,
  Until: 03:00,0.585243,
  Until: 04:00,0.586151,
  Until: 05:00,0.580047,
  Until: 06:00,0.578714,
  Until: 07:00,0.569481,
  Until: 08:00,0.561442,
  Until: 09:00,0.574899,
  Until: 10:00,0.553262,
  Until: 11:00,0.527842,
  Until: 12:00,0.498814,
  Until: 13:00,0.488236,
  Until: 14:00,0.492998,
  Until: 15:00,0.535493,
  Until: 16:00,0.646467,
  Until: 17:00,0.741304,
  Until: 18:00,0.788066,
  Until: 19:00,0.793367,
  Until: 20:00,0.782124,
  Until: 21:00,0.635472,
  Until: 22:00,0.601006,
  Until: 23:00,0.597888,
  Until: 24:00,0.594263,
  Through: 1/21,
  For: AllDays,
  Until: 01:00,0.567186,
  Until: 02:00,0.537877,
  Until: 03:00,0.521866,
  Until: 04:00,0.536979,
  Until: 05:00,0.541474,
  Until: 06:00,0.556265,
  Until: 07:00,0.559642,
  Until: 08:00,0.587839,
  Until: 09:00,0.604977,
  Until: 10:00,0.580946,
  Until: 11:00,0.543292,
  Until: 12:00,0.523945,
  Until: 13:00,0.628870,
  Until: 14:00,0.711311,
  Until: 15:00,0.791251,
  Until: 16:00,0.781611,
  Until: 17:00,0.766030,
  Until: 18:00,0.753317,
  Until: 19:00,0.769398,
  Until: 20:00,0.793300,
  Until: 21:00,0.710486,
  Until: 22:00,0.602734,
  Until: 23:00,0.527720,
  Until: 24:00,0.487394,
  Through: 1/22,
  For: AllDays,
  Until: 01:00,0.509107,
  Until: 02:00,0.543297,
  Until: 03:00,0.572767,
  Until: 04:00,0.586508,
  Until: 05:00,0.613738,
  Until: 06:00,0.635644,
  Until: 07:00,0.466043,
  Until: 08:00,0.292431,
  Until: 09:00,0.252191,
  Until: 10:00,0.492817,
  Until: 11:00,0.666304,
  Until: 12:00,0.794697,
  Until: 13:00,0.803871,
  Until: 14:00,0.835324,
  Until: 15:00,0.844320,
  Until: 16:00,0.808651,
  Until: 17:00,0.817010,
  Until: 18:00,0.837575,
  Until: 19:00,0.754464,
  Until: 20:00,0.582009,
  Until: 21:00,0.579660,
  Until: 22:00,0.446657,
  Until: 23:00,0.304555,
  Until: 24:00,0.412996,
  Through: 1/23,
  For: AllDays,
  Until: 01:00,0.436825,
  Until: 02:00,0.497808,
  Until: 03:00,0.548986,
  Until: 04:00,0.423084,
  Until: 05:00,0.405101,
  Until: 06:00,0.579814,
  Until: 07:00,0.627550,
  Until: 08:00,0.668569,
  Until: 09:00,0.711065,
  Until: 10:00,0.781217,
  Until: 11:00,0.841125,
  Until: 12:00,0.894948,
  Until: 13:00,0.860433,
  Until: 14:00,0.844223,
  Until: 15:00,0.809991,
  Until: 16:00,0.756917,
  Until: 17:00,0.741994,
  Until: 18:00,0.772542,
  Until: 19:00,0.784475,
  Until: 20:00,0.684306,
  Until: 21:00,0.719139,
  Until: 22:00,0.602483,
  Until: 23:00,0.465281,
  Until: 24:00,0.307539,
  Through: 1/24,
  For: AllDays,
  Until: 01:00,0.187774,
  Until: 02:00,0.357914,
  Until: 03:00,0.461467,
  Until: 04:00,0.398866,
  Until: 05:00,0.778718,
  Until: 06:00,0.800263,
  Until: 07:00,0.768562,
  Until: 08:00,0.785021,
  Until: 09:00,0.792729,
  Until: 10:00,0.831355,
  Until: 11:00,0.861935,
  Until: 12:00,0.893763,
  Until: 13:00,0.933783,
  Until: 14:00,0.976012,
  Until: 15:00,1.000248,
  Until: 16:00,0.972555,
  Until: 17:00,0.983270,
  Until: 18:00,0.992418,
  Until: 19:00,0.816874,
  Until: 20:00,0.604384,
  Until: 21:00,0.540448,
  Until: 22:00,0.519802,
  Until: 23:00,0.462372,
  Until: 24:00,0.387204,
  Through: 1/25,
  For: AllDays,
  Until: 01:00,0.192312,
  Until: 02:00,0.370200,
  Until: 03:00,0.511651,
  Until: 04:00,0.455394,
  Until: 05:00,0.442318,
  Until: 06:00,0.466422,
  Until: 07:00,0.470956,
  Until: 08:00,0.481209,
  Until: 09:00,0.499913,
  Until: 10:00,0.474906,
  Until: 11:00,0.448440,
  Until: 12:00,0.407390,
  Until: 13:00,0.461237,
  Until: 14:00,0.545457,
  Until: 15:00,0.592211,
  Until: 16:00,0.516506,
  Until: 17:00,0.665282,
  Until: 18:00,0.765735,
  Until: 19:00,0.784132,
  Until: 20:00,0.784261,
  Until: 21:00,0.662036,
  Until: 22:00,0.597920,
  Until: 23:00,0.584941,
  Until: 24:00,0.580430,
  Through: 1/26,
  For: AllDays,
  Until: 01:00,0.682861,
  Until: 02:00,0.758687,
  Until: 03:00,0.831978,
  Until: 04:00,0.789059,
  Until: 05:00,0.778722,
  Until: 06:00,0.784165,
  Until: 07:00,0.773786,
  Until: 08:00,0.773695,
  Until: 09:00,0.770342,
  Until: 10:00,0.737523,
  Until: 11:00,0.693522,
  Until: 12:00,0.644478,
  Until: 13:00,0.577884,
  Until: 14:00,0.538077,
  Until: 15:00,0.609967,
  Until: 16:00,0.677452,
  Until: 17:00,0.792112,
  Until: 18:00,0.862861,
  Until: 19:00,0.713505,
  Until: 20:00,0.648323,
  Until: 21:00,0.745024,
  Until: 22:00,0.596950,
  Until: 23:00,0.620209,
  Until: 24:00,0.580896,
  Through: 1/27,
  For: AllDays,
  Until: 01:00,0.572600,
  Until: 02:00,0.619857,
  Until: 03:00,0.590660,
  Until: 04:00,0.575719,
  Until: 05:00,0.598495,
  Until: 06:00,0.521835,
  Until: 07:00,0.533316,
  Until: 08:00,0.608414,
  Until: 09:00,0.270336,
  Until: 10:00,0.375578,
  Until: 11:00,0.490527,
  Until: 12:00,0.596475,
  Until: 13:00,0.580373,
  Until: 14:00,0.744749,
  Until: 15:00,0.686812,
  Until: 16:00,0.608222,
  Until: 17:00,0.525859,
  Until: 18:00,0.435642,
  Until: 19:00,0.511747,
  Until: 20:00,0.473885,
  Until: 21:00,0.206404,
  Until: 22:00,0.366553,
  Until: 23:00,0.347118,
  Until: 24:00,0.153115,
  Through: 1/28,
  For: AllDays,
  Until: 01:00,0.171850,
  Until: 02:00,0.264921,
  Until: 03:00,0.222993,
  Until: 04:00,0.268764,
  Until: 05:00,0.375758,
  Until: 06:00,0.387809,
  Until: 07:00,0.277142,
  Until: 08:00,0.222166,
  Until: 09:00,0.678901,
  Until: 10:00,0.585864,
  Until: 11:00,0.776958,
  Until: 12:00,0.784100,
  Until: 13:00,0.747395,
  Until: 14:00,0.803870,
  Until: 15:00,0.745634,
  Until: 16:00,0.745002,
  Until: 17:00,0.646166,
  Until: 18:00,0.633528,
  Until: 19:00,0.598432,
  Until: 20:00,0.565053,
  Until: 21:00,0.194266,
  Until: 22:00,0.391875,
  Until: 23:00,0.292599,
  Until: 24:00,0.135643,
  Through: 1/29,
  For: AllDays,
  Until: 01:00,0.123463,
  Until: 02:00,0.291702,
  Until: 03:00,0.314931,
  Until: 04:00,0.313298,
  Until: 05:00,0.412571,
  Until: 06:00,0.333838,
  Until: 07:00,0.293682,
  Until: 08:00,0.298209,
  Until: 09:00,0.625361,
  Until: 10:00,0.586499,
  Until: 11:00,0.867233,
  Until: 12:00,0.883488,
  Until: 13:00,0.853329,
  Until: 14:00,0.922050,
  Until: 15:00,0.862793,
  Until: 16:00,0.827858,
  Until: 17:00,0.741780,
  Until: 18:00,0.713921,
  Until: 19:00,0.804590,
  Until: 20:00,0.812243,
  Until: 21:00,0.711255,
  Until: 22:00,0.769014,
  Until: 23:00,0.560371,
  Until: 24:00,0.539086,
  Through: 1/30,
  For: AllDays,
  Until: 01:00,0.520285,
  Until: 02:00,0.432515,
  Until: 03:00,0.499843,
  Until: 04:00,0.549482,
  Until: 05:00,0.520858,
  Until: 06:00,0.530197,
  Until: 07:00,0.530250,
  Until: 08:00,0.513881,
  Until: 09:00,0.569075,
  Until: 10:00,0.667214,
  Until: 11:00,0.839620,
  Until: 12:00,1.066620,
  Until: 13:00,1.053675,
  Until: 14:00,1.065761,
  Until: 15:00,1.079567,
  Until: 16:00,1.072776,
  Until: 17:00,1.074473,
  Until: 18:00,1.103011,
  Until: 19:00,1.028200,
  Until: 20:00,1.052905,
  Until: 21:00,1.035538,
  Until: 22:00,0.961580,
  Until: 23:00,0.904871,
  Until: 24:00,0.874580,
  Through: 1/31,
  For: AllDays,
  Until: 01:00,0.880713,
  Until: 02:00,0.903099,
  Until: 03:00,0.915410,
  Until: 04:00,0.904409,
  Until: 05:00,0.889775,
  Until: 06:00,0.888850,
  Until: 07:00,0.855399,
  Until: 08:00,0.842448,
  Until: 09:00,0.839180,
  Until: 10:00,0.852189,
  Until: 11:00,0.849906,
  Until: 12:00,0.851464,
  Until: 13:00,0.885892,
  Until: 14:00,0.917184,
  Until: 15:00,0.962238,
  Until: 16:00,0.980629,
  Until: 17:00,0.984808,
  Until: 18:00,1.000308,
  Until: 19:00,0.876220,
  Until: 20:00,0.809938,
  Until: 21:00,0.757506,
  Until: 22:00,0.715935,
  Until: 23:00,0.710141,
  Until: 24:00,0.728256,
  Through: 2/1,
  For: AllDays,
  Until: 01:00,0.740671,
  Until: 02:00,0.754054,
  Until: 03:00,0.775725,
  Until: 04:00,0.758431,
  Until: 05:00,0.722853,
  Until: 06:00,0.654862,
  Until: 07:00,0.742700,
  Until: 08:00,0.624762,
  Until: 09:00,0.546726,
  Until: 10:00,0.426366,
  Until: 11:00,0.342526,
  Until: 12:00,0.327481,
  Until: 13:00,0.471299,
  Until: 14:00,0.482518,
  Until: 15:00,0.452066,
  Until: 16:00,0.459656,
  Until: 17:00,0.518838,
  Until: 18:00,0.575068,
  Until: 19:00,0.654380,
  Until: 20:00,0.662450,
  Until: 21:00,0.518287,
  Until: 22:00,0.418825,
  Until: 23:00,0.441057,
  Until: 24:00,0.462698,
  Through: 2/2,
  For: AllDays,
  Until: 01:00,0.477107,
  Until: 02:00,0.502974,
  Until: 03:00,0.540463,
  Until: 04:00,0.537390,
  Until: 05:00,0.535120,
  Until: 06:00,0.533423,
  Until: 07:00,0.504579,
  Until: 08:00,0.703208,
  Until: 09:00,0.195961,
  Until: 10:00,0.479106,
  Until: 11:00,0.641856,
  Until: 12:00,0.819140,
  Until: 13:00,0.892511,
  Until: 14:00,0.883338,
  Until: 15:00,0.873153,
  Until: 16:00,0.802923,
  Until: 17:00,0.697637,
  Until: 18:00,0.655178,
  Until: 19:00,0.462140,
  Until: 20:00,0.620889,
  Until: 21:00,0.691688,
  Until: 22:00,0.610969,
  Until: 23:00,0.532594,
  Until: 24:00,0.502553,
  Through: 2/3,
  For: AllDays,
  Until: 01:00,0.419181,
  Until: 02:00,0.479641,
  Until: 03:00,0.532146,
  Until: 04:00,0.503019,
  Until: 05:00,0.532584,
  Until: 06:00,0.559643,
  Until: 07:00,0.657332,
  Until: 08:00,0.614477,
  Until: 09:00,0.586601,
  Until: 10:00,0.546512,
  Until: 11:00,0.665776,
  Until: 12:00,0.798690,
  Until: 13:00,0.772633,
  Until: 14:00,0.780387,
  Until: 15:00,0.766386,
  Until: 16:00,0.801345,
  Until: 17:00,0.859931,
  Until: 18:00,0.893626,
  Until: 19:00,0.819796,
  Until: 20:00,0.799927,
  Until: 21:00,0.754924,
  Until: 22:00,0.711717,
  Until: 23:00,0.675845,
  Until: 24:00,0.645868,
  Through: 2/4,
  For: AllDays,
  Until: 01:00,0.725150,
  Until: 02:00,0.704241,
  Until: 03:00,0.694972,
  Until: 04:00,0.604515,
  Until: 05:00,0.611777,
  Until: 06:00,0.629784,
  Until: 07:00,0.565616,
  Until: 08:00,0.581540,
  Until: 09:00,0.605190,
  Until: 10:00,0.616724,
  Until: 11:00,0.633870,
  Until: 12:00,0.656369,
  Until: 13:00,0.619723,
  Until: 14:00,0.598338,
  Until: 15:00,0.609889,
  Until: 16:00,0.765754,
  Until: 17:00,0.805525,
  Until: 18:00,0.834319,
  Until: 19:00,0.976773,
  Until: 20:00,0.890468,
  Until: 21:00,0.723076,
  Until: 22:00,0.568208,
  Until: 23:00,0.580772,
  Until: 24:00,0.605431,
  Through: 2/5,
  For: AllDays,
  Until: 01:00,0.520411,
  Until: 02:00,0.540350,
  Until: 03:00,0.565368,
  Until: 04:00,0.584209,
  Until: 05:00,0.578192,
  Until: 06:00,0.581468,
  Until: 07:00,0.620359,
  Until: 08:00,0.439875,
  Until: 09:00,0.278698,
  Until: 10:00,0.244147,
  Until: 11:00,0.387987,
  Until: 12:00,0.488860,
  Until: 13:00,0.508790,
  Until: 14:00,0.625732,
  Until: 15:00,0.681608,
  Until: 16:00,0.653209,
  Until: 17:00,0.628788,
  Until: 18:00,0.671610,
  Until: 19:00,0.585000,
  Until: 20:00,0.504021,
  Until: 21:00,0.380314,
  Until: 22:00,0.345206,
  Until: 23:00,0.414159,
  Until: 24:00,0.483340,
  Through: 2/6,
  For: AllDays,
  Until: 01:00,0.511989,
  Until: 02:00,0.537112,
  Until: 03:00,0.569540,
  Until: 04:00,0.552346,
  Until: 05:00,0.574982,
  Until: 06:00,0.603096,
  Until: 07:00,0.602904,
  Until: 08:00,0.329175,
  Until: 09:00,0.639911,
  Until: 10:00,0.780117,
  Until: 11:00,0.781927,
  Until: 12:00,0.809964,
  Until: 13:00,0.790431,
  Until: 14:00,0.794636,
  Until: 15:00,0.793261,
  Until: 16:00,0.816303,
  Until: 17:00,0.755585,
  Until: 18:00,0.703141,
  Until: 19:00,0.849604,
  Until: 20:00,0.677911,
  Until: 21:00,0.641436,
  Until: 22:00,0.504386,
  Until: 23:00,0.456488,
  Until: 24:00,0.395155,
  Through: 2/7,
  For: AllDays,
  Until: 01:00,0.204669,
  Until: 02:00,0.653708,
  Until: 03:00,0.579430,
  Until: 04:00,0.248988,
  Until: 05:00,0.343268,
  Until: 06:00,0.410819,
  Until: 07:00,0.426665,
  Until: 08:00,0.512660,
  Until: 09:00,0.829283,
  Until: 10:00,0.833506,
  Until: 11:00,0.732246,
  Until: 12:00,0.684966,
  Until: 13:00,0.727022,
  Until: 14:00,0.779106,
  Until: 15:00,0.818139,
  Until: 16:00,0.727704,
  Until: 17:00,0.671950,
  Until: 18:00,0.679875,
  Until: 19:00,0.707418,
  Until: 20:00,0.692698,
  Until: 21:00,0.581602,
  Until: 22:00,0.465116,
  Until: 23:00,0.455313,
  Until: 24:00,0.483345,
  Through: 2/8,
  For: AllDays,
  Until: 01:00,0.540229,
  Until: 02:00,0.500712,
  Until: 03:00,0.467210,
  Until: 04:00,0.499281,
  Until: 05:00,0.474263,
  Until: 06:00,0.468289,
  Until: 07:00,0.459418,
  Until: 08:00,0.423372,
  Until: 09:00,0.412975,
  Until: 10:00,0.420985,
  Until: 11:00,0.375355,
  Until: 12:00,0.399372,
  Until: 13:00,0.449539,
  Until: 14:00,0.510403,
  Until: 15:00,0.553935,
  Until: 16:00,0.594505,
  Until: 17:00,0.652643,
  Until: 18:00,0.693154,
  Until: 19:00,0.855082,
  Until: 20:00,0.836338,
  Until: 21:00,0.711872,
  Until: 22:00,0.609836,
  Until: 23:00,0.573998,
  Until: 24:00,0.542548,
  Through: 2/9,
  For: AllDays,
  Until: 01:00,0.513137,
  Until: 02:00,0.517470,
  Until: 03:00,0.535832,
  Until: 04:00,0.493012,
  Until: 05:00,0.507316,
  Until: 06:00,0.519266,
  Until: 07:00,0.555463,
  Until: 08:00,0.450215,
  Until: 09:00,0.378214,
  Until: 10:00,0.277984,
  Until: 11:00,0.280245,
  Until: 12:00,0.348073,
  Until: 13:00,0.474157,
  Until: 14:00,0.534672,
  Until: 15:00,0.548938,
  Until: 16:00,0.465490,
  Until: 17:00,0.580409,
  Until: 18:00,0.677629,
  Until: 19:00,0.768205,
  Until: 20:00,0.747988,
  Until: 21:00,0.606749,
  Until: 22:00,0.508030,
  Until: 23:00,0.465245,
  Until: 24:00,0.455413,
  Through: 2/10,
  For: AllDays,
  Until: 01:00,0.472974,
  Until: 02:00,0.475320,
  Until: 03:00,0.480548,
  Until: 04:00,0.476999,
  Until: 05:00,0.414128,
  Until: 06:00,0.371384,
  Until: 07:00,0.426216,
  Until: 08:00,0.383665,
  Until: 09:00,0.362547,
  Until: 10:00,0.294894,
  Until: 11:00,0.242444,
  Until: 12:00,0.420056,
  Until: 13:00,0.490957,
  Until: 14:00,0.553256,
  Until: 15:00,0.557880,
  Until: 16:00,0.447655,
  Until: 17:00,0.516773,
  Until: 18:00,0.645340,
  Until: 19:00,0.691491,
  Until: 20:00,0.715725,
  Until: 21:00,0.602602,
  Until: 22:00,0.618791,
  Until: 23:00,0.555178,
  Until: 24:00,0.495909,
  Through: 2/11,
  For: AllDays,
  Until: 01:00,0.445542,
  Until: 02:00,0.445485,
  Until: 03:00,0.457456,
  Until: 04:00,0.424089,
  Until: 05:00,0.455762,
  Until: 06:00,0.474271,
  Until: 07:00,0.485609,
  Until: 08:00,0.447858,
  Until: 09:00,0.438801,
  Until: 10:00,0.415397,
  Until: 11:00,0.496272,
  Until: 12:00,0.612576,
  Until: 13:00,0.587746,
  Until: 14:00,0.608762,
  Until: 15:00,0.613841,
  Until: 16:00,0.695615,
  Until: 17:00,0.695843,
  Until: 18:00,0.721850,
  Until: 19:00,0.820999,
  Until: 20:00,0.759803,
  Until: 21:00,0.594285,
  Until: 22:00,0.617352,
  Until: 23:00,0.570964,
  Until: 24:00,0.547435,
  Through: 2/12,
  For: AllDays,
  Until: 01:00,0.554411,
  Until: 02:00,0.537505,
  Until: 03:00,0.534139,
  Until: 04:00,0.503929,
  Until: 05:00,0.509039,
  Until: 06:00,0.500008,
  Until: 07:00,0.508823,
  Until: 08:00,0.477008,
  Until: 09:00,0.465798,
  Until: 10:00,0.377945,
  Until: 11:00,0.292573,
  Until: 12:00,0.450682,
  Until: 13:00,0.489829,
  Until: 14:00,0.562060,
  Until: 15:00,0.604719,
  Until: 16:00,0.566199,
  Until: 17:00,0.453290,
  Until: 18:00,0.580237,
  Until: 19:00,0.677096,
  Until: 20:00,0.593302,
  Until: 21:00,0.350790,
  Until: 22:00,0.351944,
  Until: 23:00,0.345699,
  Until: 24:00,0.346599,
  Through: 2/13,
  For: AllDays,
  Until: 01:00,0.454022,
  Until: 02:00,0.501443,
  Until: 03:00,0.550759,
  Until: 04:00,0.489739,
  Until: 05:00,0.358435,
  Until: 06:00,0.267195,
  Until: 07:00,0.719612,
  Until: 08:00,0.603624,
  Until: 09:00,0.934796,
  Until: 10:00,0.802341,
  Until: 11:00,0.678583,
  Until: 12:00,0.634102,
  Until: 13:00,0.793676,
  Until: 14:00,0.813730,
  Until: 15:00,0.821835,
  Until: 16:00,0.722689,
  Until: 17:00,0.685568,
  Until: 18:00,0.704889,
  Until: 19:00,0.751530,
  Until: 20:00,0.707208,
  Until: 21:00,0.532224,
  Until: 22:00,0.457368,
  Until: 23:00,0.416554,
  Until: 24:00,0.394465,
  Through: 2/14,
  For: AllDays,
  Until: 01:00,0.936548,
  Until: 02:00,0.687344,
  Until: 03:00,0.490565,
  Until: 04:00,0.561111,
  Until: 05:00,0.609887,
  Until: 06:00,0.652713,
  Until: 07:00,0.668815,
  Until: 08:00,0.558807,
  Until: 09:00,0.496018,
  Until: 10:00,0.441866,
  Until: 11:00,0.484963,
  Until: 12:00,0.624752,
  Until: 13:00,0.616068,
  Until: 14:00,0.741241,
  Until: 15:00,0.828382,
  Until: 16:00,0.890080,
  Until: 17:00,0.733339,
  Until: 18:00,0.682176,
  Until: 19:00,0.763923,
  Until: 20:00,0.705077,
  Until: 21:00,0.596261,
  Until: 22:00,0.583419,
  Until: 23:00,0.577531,
  Until: 24:00,0.560291,
  Through: 2/15,
  For: AllDays,
  Until: 01:00,0.537994,
  Until: 02:00,0.632299,
  Until: 03:00,0.699766,
  Until: 04:00,0.713674,
  Until: 05:00,0.689680,
  Until: 06:00,0.684329,
  Until: 07:00,0.687420,
  Until: 08:00,0.559299,
  Until: 09:00,0.473435,
  Until: 10:00,0.420627,
  Until: 11:00,0.365563,
  Until: 12:00,0.484259,
  Until: 13:00,0.443566,
  Until: 14:00,0.487857,
  Until: 15:00,0.491657,
  Until: 16:00,0.646739,
  Until: 17:00,0.481690,
  Until: 18:00,0.355531,
  Until: 19:00,0.669226,
  Until: 20:00,0.657235,
  Until: 21:00,0.682411,
  Until: 22:00,0.679537,
  Until: 23:00,0.681390,
  Until: 24:00,0.690354,
  Through: 2/16,
  For: AllDays,
  Until: 01:00,0.773689,
  Until: 02:00,0.750916,
  Until: 03:00,0.740779,
  Until: 04:00,0.744379,
  Until: 05:00,0.729020,
  Until: 06:00,0.725454,
  Until: 07:00,0.754966,
  Until: 08:00,0.779552,
  Until: 09:00,0.817918,
  Until: 10:00,0.865034,
  Until: 11:00,0.858287,
  Until: 12:00,0.857726,
  Until: 13:00,0.828139,
  Until: 14:00,0.794049,
  Until: 15:00,0.765926,
  Until: 16:00,0.852155,
  Until: 17:00,0.891394,
  Until: 18:00,0.952458,
  Until: 19:00,0.934788,
  Until: 20:00,0.886139,
  Until: 21:00,0.820288,
  Until: 22:00,0.811164,
  Until: 23:00,0.818808,
  Until: 24:00,0.823929,
  Through: 2/17,
  For: AllDays,
  Until: 01:00,0.772582,
  Until: 02:00,0.781694,
  Until: 03:00,0.807720,
  Until: 04:00,0.854058,
  Until: 05:00,0.821434,
  Until: 06:00,0.800719,
  Until: 07:00,0.742565,
  Until: 08:00,0.717237,
  Until: 09:00,0.708996,
  Until: 10:00,0.557828,
  Until: 11:00,0.557834,
  Until: 12:00,0.581524,
  Until: 13:00,0.706766,
  Until: 14:00,0.660038,
  Until: 15:00,0.756939,
  Until: 16:00,0.778862,
  Until: 17:00,0.774853,
  Until: 18:00,0.842550,
  Until: 19:00,0.853128,
  Until: 20:00,0.814114,
  Until: 21:00,0.751202,
  Until: 22:00,0.686309,
  Until: 23:00,0.644512,
  Until: 24:00,0.607471,
  Through: 2/18,
  For: AllDays,
  Until: 01:00,0.706218,
  Until: 02:00,0.656222,
  Until: 03:00,0.603047,
  Until: 04:00,0.623223,
  Until: 05:00,0.628739,
  Until: 06:00,0.637474,
  Until: 07:00,0.619838,
  Until: 08:00,0.627963,
  Until: 09:00,0.642503,
  Until: 10:00,0.556601,
  Until: 11:00,0.551914,
  Until: 12:00,0.543542,
  Until: 13:00,0.452782,
  Until: 14:00,0.410620,
  Until: 15:00,0.363602,
  Until: 16:00,0.315008,
  Until: 17:00,0.443668,
  Until: 18:00,0.564795,
  Until: 19:00,0.620865,
  Until: 20:00,0.660392,
  Until: 21:00,0.532032,
  Until: 22:00,0.511711,
  Until: 23:00,0.495467,
  Until: 24:00,0.511696,
  Through: 2/19,
  For: AllDays,
  Until: 01:00,0.569479,
  Until: 02:00,0.775266,
  Until: 03:00,0.401009,
  Until: 04:00,0.481828,
  Until: 05:00,0.535660,
  Until: 06:00,0.548580,
  Until: 07:00,0.527743,
  Until: 08:00,0.503116,
  Until: 09:00,0.497311,
  Until: 10:00,0.409231,
  Until: 11:00,0.267952,
  Until: 12:00,0.301532,
  Until: 13:00,0.387571,
  Until: 14:00,0.548785,
  Until: 15:00,0.798464,
  Until: 16:00,0.759419,
  Until: 17:00,0.754654,
  Until: 18:00,0.745611,
  Until: 19:00,0.829555,
  Until: 20:00,0.761447,
  Until: 21:00,0.730069,
  Until: 22:00,0.747839,
  Until: 23:00,0.685781,
  Until: 24:00,0.625256,
  Through: 2/20,
  For: AllDays,
  Until: 01:00,0.631282,
  Until: 02:00,0.602136,
  Until: 03:00,0.582060,
  Until: 04:00,0.636231,
  Until: 05:00,0.622657,
  Until: 06:00,0.609888,
  Until: 07:00,0.598806,
  Until: 08:00,0.553037,
  Until: 09:00,0.574545,
  Until: 10:00,0.583045,
  Until: 11:00,0.590602,
  Until: 12:00,0.608405,
  Until: 13:00,0.567585,
  Until: 14:00,0.575570,
  Until: 15:00,0.609968,
  Until: 16:00,0.816585,
  Until: 17:00,0.856099,
  Until: 18:00,0.877673,
  Until: 19:00,0.907477,
  Until: 20:00,0.882423,
  Until: 21:00,0.770914,
  Until: 22:00,0.663083,
  Until: 23:00,0.646926,
  Until: 24:00,0.649370,
  Through: 2/21,
  For: AllDays,
  Until: 01:00,0.657256,
  Until: 02:00,0.657006,
  Until: 03:00,0.678469,
  Until: 04:00,0.671117,
  Until: 05:00,0.686263,
  Until: 06:00,0.694900,
  Until: 07:00,0.758859,
  Until: 08:00,0.607189,
  Until: 09:00,0.518287,
  Until: 10:00,0.443066,
  Until: 11:00,0.325338,
  Until: 12:00,0.254231,
  Until: 13:00,0.494712,
  Until: 14:00,0.604762,
  Until: 15:00,0.678669,
  Until: 16:00,0.606914,
  Until: 17:00,0.487526,
  Until: 18:00,0.452417,
  Until: 19:00,0.514132,
  Until: 20:00,0.598298,
  Until: 21:00,0.490633,
  Until: 22:00,0.430880,
  Until: 23:00,0.463738,
  Until: 24:00,0.509394,
  Through: 2/22,
  For: AllDays,
  Until: 01:00,0.514298,
  Until: 02:00,0.590545,
  Until: 03:00,0.655626,
  Until: 04:00,0.545016,
  Until: 05:00,0.610097,
  Until: 06:00,0.645603,
  Until: 07:00,0.560545,
  Until: 08:00,0.324335,
  Until: 09:00,0.171629,
  Until: 10:00,0.498653,
  Until: 11:00,0.654863,
  Until: 12:00,0.786186,
  Until: 13:00,0.753989,
  Until: 14:00,0.696456,
  Until: 15:00,0.714554,
  Until: 16:00,0.443639,
  Until: 17:00,0.511176,
  Until: 18:00,0.550593,
  Until: 19:00,0.461860,
  Until: 20:00,0.252207,
  Until: 21:00,0.108914,
  Until: 22:00,0.240792,
  Until: 23:00,0.222751,
  Until: 24:00,0.189657,
  Through: 2/23,
  For: AllDays,
  Until: 01:00,0.208111,
  Until: 02:00,0.223427,
  Until: 03:00,0.333178,
  Until: 04:00,0.346936,
  Until: 05:00,0.210688,
  Until: 06:00,0.339165,
  Until: 07:00,0.968486,
  Until: 08:00,1.032914,
  Until: 09:00,1.147592,
  Until: 10:00,1.184024,
  Until: 11:00,1.237040,
  Until: 12:00,1.298379,
  Until: 13:00,1.336616,
  Until: 14:00,1.317120,
  Until: 15:00,1.286873,
  Until: 16:00,1.150062,
  Until: 17:00,0.998706,
  Until: 18:00,0.832561,
  Until: 19:00,0.797093,
  Until: 20:00,0.690016,
  Until: 21:00,0.624725,
  Until: 22:00,0.496343,
  Until: 23:00,0.486070,
  Until: 24:00,0.451616,
  Through: 2/24,
  For: AllDays,
  Until: 01:00,0.408508,
  Until: 02:00,0.459441,
  Until: 03:00,0.483716,
  Until: 04:00,0.504486,
  Until: 05:00,0.520976,
  Until: 06:00,0.542425,
  Until: 07:00,0.509838,
  Until: 08:00,0.615148,
  Until: 09:00,0.709589,
  Until: 10:00,0.604831,
  Until: 11:00,0.633950,
  Until: 12:00,0.649067,
  Until: 13:00,0.673002,
  Until: 14:00,0.736796,
  Until: 15:00,0.788431,
  Until: 16:00,0.802520,
  Until: 17:00,0.548426,
  Until: 18:00,0.556019,
  Until: 19:00,0.639217,
  Until: 20:00,0.486358,
  Until: 21:00,0.357071,
  Until: 22:00,0.339467,
  Until: 23:00,0.376738,
  Until: 24:00,0.423838,
  Through: 2/25,
  For: AllDays,
  Until: 01:00,0.360948,
  Until: 02:00,0.292965,
  Until: 03:00,0.248108,
  Until: 04:00,0.276588,
  Until: 05:00,0.265767,
  Until: 06:00,0.243080,
  Until: 07:00,0.307403,
  Until: 08:00,0.286885,
  Until: 09:00,0.388835,
  Until: 10:00,0.442425,
  Until: 11:00,0.568824,
  Until: 12:00,0.671199,
  Until: 13:00,0.535673,
  Until: 14:00,0.625874,
  Until: 15:00,0.663987,
  Until: 16:00,0.557386,
  Until: 17:00,0.423979,
  Until: 18:00,0.716258,
  Until: 19:00,0.725906,
  Until: 20:00,0.638621,
  Until: 21:00,0.488195,
  Until: 22:00,0.405468,
  Until: 23:00,0.450971,
  Until: 24:00,0.509439,
  Through: 2/26,
  For: AllDays,
  Until: 01:00,0.619066,
  Until: 02:00,0.627498,
  Until: 03:00,0.638541,
  Until: 04:00,0.655294,
  Until: 05:00,0.683452,
  Until: 06:00,0.728306,
  Until: 07:00,0.703448,
  Until: 08:00,0.584358,
  Until: 09:00,0.505712,
  Until: 10:00,0.530862,
  Until: 11:00,0.492594,
  Until: 12:00,0.524622,
  Until: 13:00,0.531103,
  Until: 14:00,0.540993,
  Until: 15:00,0.533742,
  Until: 16:00,0.407270,
  Until: 17:00,0.563487,
  Until: 18:00,0.627935,
  Until: 19:00,0.666274,
  Until: 20:00,0.597770,
  Until: 21:00,0.513334,
  Until: 22:00,0.511792,
  Until: 23:00,0.507005,
  Until: 24:00,0.517611,
  Through: 2/27,
  For: AllDays,
  Until: 01:00,0.501910,
  Until: 02:00,0.504967,
  Until: 03:00,0.503552,
  Until: 04:00,0.531517,
  Until: 05:00,0.538625,
  Until: 06:00,0.564988,
  Until: 07:00,0.530909,
  Until: 08:00,0.508671,
  Until: 09:00,0.511754,
  Until: 10:00,0.494878,
  Until: 11:00,0.447222,
  Until: 12:00,0.444772,
  Until: 13:00,0.403598,
  Until: 14:00,0.407815,
  Until: 15:00,0.383387,
  Until: 16:00,0.506359,
  Until: 17:00,0.585429,
  Until: 18:00,0.625555,
  Until: 19:00,0.659919,
  Until: 20:00,0.531558,
  Until: 21:00,0.535865,
  Until: 22:00,0.564946,
  Until: 23:00,0.516443,
  Until: 24:00,0.483426,
  Through: 2/28,
  For: AllDays,
  Until: 01:00,0.488570,
  Until: 02:00,0.418633,
  Until: 03:00,0.402685,
  Until: 04:00,0.393950,
  Until: 05:00,0.489553,
  Until: 06:00,0.615508,
  Until: 07:00,0.572228,
  Until: 08:00,0.569439,
  Until: 09:00,0.590394,
  Until: 10:00,0.471962,
  Until: 11:00,0.396427,
  Until: 12:00,0.328849,
  Until: 13:00,0.453776,
  Until: 14:00,0.499100,
  Until: 15:00,0.555833,
  Until: 16:00,0.580402,
  Until: 17:00,0.688464,
  Until: 18:00,0.760566,
  Until: 19:00,0.830758,
  Until: 20:00,0.646352,
  Until: 21:00,0.577658,
  Until: 22:00,0.607452,
  Until: 23:00,0.627496,
  Until: 24:00,0.649112,
  Through: 3/1,
  For: AllDays,
  Until: 01:00,0.659338,
  Until: 02:00,0.653860,
  Until: 03:00,0.646017,
  Until: 04:00,0.628535,
  Until: 05:00,0.590507,
  Until: 06:00,0.546514,
  Until: 07:00,0.589370,
  Until: 08:00,0.514787,
  Until: 09:00,0.459652,
  Until: 10:00,0.355283,
  Until: 11:00,0.261090,
  Until: 12:00,0.398237,
  Until: 13:00,0.371556,
  Until: 14:00,0.415113,
  Until: 15:00,0.517496,
  Until: 16:00,0.557033,
  Until: 17:00,0.598798,
  Until: 18:00,0.606625,
  Until: 19:00,0.697196,
  Until: 20:00,0.635695,
  Until: 21:00,0.653483,
  Until: 22:00,0.616816,
  Until: 23:00,0.585323,
  Until: 24:00,0.566894,
  Through: 3/2,
  For: AllDays,
  Until: 01:00,0.535280,
  Until: 02:00,0.511512,
  Until: 03:00,0.492981,
  Until: 04:00,0.537577,
  Until: 05:00,0.570311,
  Until: 06:00,0.606428,
  Until: 07:00,0.567016,
  Until: 08:00,0.527652,
  Until: 09:00,0.516965,
  Until: 10:00,0.505699,
  Until: 11:00,0.484671,
  Until: 12:00,0.485326,
  Until: 13:00,0.476065,
  Until: 14:00,0.465248,
  Until: 15:00,0.494574,
  Until: 16:00,0.650576,
  Until: 17:00,0.764011,
  Until: 18:00,0.833938,
  Until: 19:00,0.849237,
  Until: 20:00,0.724121,
  Until: 21:00,0.692368,
  Until: 22:00,0.683974,
  Until: 23:00,0.669970,
  Until: 24:00,0.678979,
  Through: 3/3,
  For: AllDays,
  Until: 01:00,0.635289,
  Until: 02:00,0.622330,
  Until: 03:00,0.604433,
  Until: 04:00,0.775006,
  Until: 05:00,0.465432,
  Until: 06:00,0.489379,
  Until: 07:00,0.500041,
  Until: 08:00,0.495132,
  Until: 09:00,0.504293,
  Until: 10:00,0.355852,
  Until: 11:00,0.217173,
  Until: 12:00,0.406423,
  Until: 13:00,0.484046,
  Until: 14:00,0.587144,
  Until: 15:00,0.654142,
  Until: 16:00,0.500682,
  Until: 17:00,0.543080,
  Until: 18:00,0.610840,
  Until: 19:00,0.663171,
  Until: 20:00,0.512859,
  Until: 21:00,0.488613,
  Until: 22:00,0.520532,
  Until: 23:00,0.538568,
  Until: 24:00,0.570418,
  Through: 3/4,
  For: AllDays,
  Until: 01:00,0.584457,
  Until: 02:00,0.596445,
  Until: 03:00,0.624081,
  Until: 04:00,0.615979,
  Until: 05:00,0.612869,
  Until: 06:00,0.625385,
  Until: 07:00,0.356625,
  Until: 08:00,0.615460,
  Until: 09:00,0.654206,
  Until: 10:00,0.733956,
  Until: 11:00,0.876480,
  Until: 12:00,1.021849,
  Until: 13:00,0.977197,
  Until: 14:00,0.953639,
  Until: 15:00,0.924825,
  Until: 16:00,0.885594,
  Until: 17:00,0.869597,
  Until: 18:00,0.864983,
  Until: 19:00,0.854598,
  Until: 20:00,0.874411,
  Until: 21:00,0.863892,
  Until: 22:00,0.782958,
  Until: 23:00,0.701224,
  Until: 24:00,0.626035,
  Through: 3/5,
  For: AllDays,
  Until: 01:00,0.541031,
  Until: 02:00,0.461813,
  Until: 03:00,0.359733,
  Until: 04:00,0.339524,
  Until: 05:00,0.311552,
  Until: 06:00,0.245416,
  Until: 07:00,0.427675,
  Until: 08:00,0.553156,
  Until: 09:00,0.678307,
  Until: 10:00,0.576192,
  Until: 11:00,0.596626,
  Until: 12:00,0.618263,
  Until: 13:00,0.633191,
  Until: 14:00,0.670146,
  Until: 15:00,0.720943,
  Until: 16:00,0.764744,
  Until: 17:00,0.807301,
  Until: 18:00,0.837923,
  Until: 19:00,0.765075,
  Until: 20:00,0.667116,
  Until: 21:00,0.599153,
  Until: 22:00,0.638092,
  Until: 23:00,0.661255,
  Until: 24:00,0.678506,
  Through: 3/6,
  For: AllDays,
  Until: 01:00,0.696782,
  Until: 02:00,0.716335,
  Until: 03:00,0.737135,
  Until: 04:00,0.724591,
  Until: 05:00,0.719170,
  Until: 06:00,0.710957,
  Until: 07:00,0.683977,
  Until: 08:00,0.858248,
  Until: 09:00,0.600921,
  Until: 10:00,0.620076,
  Until: 11:00,0.599024,
  Until: 12:00,0.560714,
  Until: 13:00,0.583505,
  Until: 14:00,0.586095,
  Until: 15:00,0.630344,
  Until: 16:00,0.705919,
  Until: 17:00,0.768077,
  Until: 18:00,0.804393,
  Until: 19:00,0.825798,
  Until: 20:00,0.682879,
  Until: 21:00,0.646249,
  Until: 22:00,0.648316,
  Until: 23:00,0.835892,
  Until: 24:00,0.595959,
  Through: 3/7,
  For: AllDays,
  Until: 01:00,0.674181,
  Until: 02:00,0.888599,
  Until: 03:00,0.697659,
  Until: 04:00,0.748974,
  Until: 05:00,0.765424,
  Until: 06:00,0.774502,
  Until: 07:00,0.710688,
  Until: 08:00,0.655993,
  Until: 09:00,0.630027,
  Until: 10:00,0.540639,
  Until: 11:00,0.464295,
  Until: 12:00,0.388338,
  Until: 13:00,0.452001,
  Until: 14:00,0.476928,
  Until: 15:00,0.497685,
  Until: 16:00,0.546746,
  Until: 17:00,0.565447,
  Until: 18:00,0.589513,
  Until: 19:00,0.618283,
  Until: 20:00,0.633682,
  Until: 21:00,0.656309,
  Until: 22:00,0.635160,
  Until: 23:00,0.611751,
  Until: 24:00,0.593653,
  Through: 3/8,
  For: AllDays,
  Until: 01:00,0.577574,
  Until: 02:00,0.576236,
  Until: 03:00,0.579797,
  Until: 04:00,0.588306,
  Until: 05:00,0.596149,
  Until: 06:00,0.603461,
  Until: 07:00,0.484300,
  Until: 08:00,0.395524,
  Until: 09:00,0.301437,
  Until: 10:00,0.142085,
  Until: 11:00,0.320151,
  Until: 12:00,0.435128,
  Until: 13:00,0.528515,
  Until: 14:00,0.632845,
  Until: 15:00,0.701754,
  Until: 16:00,0.635881,
  Until: 17:00,0.583843,
  Until: 18:00,0.558723,
  Until: 19:00,0.500720,
  Until: 20:00,0.495322,
  Until: 21:00,0.448189,
  Until: 22:00,0.295552,
  Until: 23:00,0.390581,
  Until: 24:00,0.473195,
  Through: 3/9,
  For: AllDays,
  Until: 01:00,0.473269,
  Until: 02:00,0.484149,
  Until: 03:00,0.516940,
  Until: 04:00,0.550508,
  Until: 05:00,0.582565,
  Until: 06:00,0.613337,
  Until: 07:00,0.394655,
  Until: 08:00,0.434473,
  Until: 09:00,0.644344,
  Until: 10:00,0.732258,
  Until: 11:00,0.824593,
  Until: 12:00,0.915289,
  Until: 13:00,0.891117,
  Until: 14:00,0.889353,
  Until: 15:00,0.863738,
  Until: 16:00,0.782561,
  Until: 17:00,0.722778,
  Until: 18:00,0.677248,
  Until: 19:00,0.726300,
  Until: 20:00,0.691789,
  Until: 21:00,0.639919,
  Until: 22:00,0.611009,
  Until: 23:00,0.582931,
  Until: 24:00,0.540653,
  Through: 3/10,
  For: AllDays,
  Until: 01:00,0.548301,
  Until: 02:00,0.569764,
  Until: 03:00,0.581180,
  Until: 04:00,0.597925,
  Until: 05:00,0.619249,
  Until: 06:00,0.636117,
  Until: 07:00,0.756854,
  Until: 08:00,0.836452,
  Until: 09:00,0.916747,
  Until: 10:00,0.936020,
  Until: 11:00,0.963125,
  Until: 12:00,0.977680,
  Until: 13:00,0.963303,
  Until: 14:00,0.973315,
  Until: 15:00,0.983788,
  Until: 16:00,0.867200,
  Until: 17:00,0.754977,
  Until: 18:00,0.650594,
  Until: 19:00,0.494187,
  Until: 20:00,0.381100,
  Until: 21:00,0.265150,
  Until: 22:00,0.323428,
  Until: 23:00,0.382581,
  Until: 24:00,0.439523,
  Through: 3/11,
  For: AllDays,
  Until: 01:00,0.408884,
  Until: 02:00,0.397676,
  Until: 03:00,0.399295,
  Until: 04:00,0.396671,
  Until: 05:00,0.419281,
  Until: 06:00,0.433187,
  Until: 07:00,0.442329,
  Until: 08:00,0.633796,
  Until: 09:00,0.762958,
  Until: 10:00,0.744396,
  Until: 11:00,0.742302,
  Until: 12:00,0.756031,
  Until: 13:00,0.801979,
  Until: 14:00,0.841328,
  Until: 15:00,0.873160,
  Until: 16:00,0.728164,
  Until: 17:00,0.618831,
  Until: 18:00,0.508561,
  Until: 19:00,0.422769,
  Until: 20:00,0.282952,
  Until: 21:00,0.286705,
  Until: 22:00,0.349876,
  Until: 23:00,0.422896,
  Until: 24:00,0.492731,
  Through: 3/12,
  For: AllDays,
  Until: 01:00,0.546095,
  Until: 02:00,0.587499,
  Until: 03:00,0.625897,
  Until: 04:00,0.610620,
  Until: 05:00,0.605622,
  Until: 06:00,0.604950,
  Until: 07:00,0.613991,
  Until: 08:00,0.639118,
  Until: 09:00,0.675526,
  Until: 10:00,0.623808,
  Until: 11:00,0.572514,
  Until: 12:00,0.527942,
  Until: 13:00,0.529718,
  Until: 14:00,0.504752,
  Until: 15:00,0.513920,
  Until: 16:00,0.642171,
  Until: 17:00,0.726786,
  Until: 18:00,0.790075,
  Until: 19:00,0.805963,
  Until: 20:00,0.684789,
  Until: 21:00,0.649571,
  Until: 22:00,0.635369,
  Until: 23:00,0.621785,
  Until: 24:00,0.612751,
  Through: 3/13,
  For: AllDays,
  Until: 01:00,0.651150,
  Until: 02:00,0.851372,
  Until: 03:00,0.665070,
  Until: 04:00,0.730048,
  Until: 05:00,0.773806,
  Until: 06:00,0.814363,
  Until: 07:00,0.870724,
  Until: 08:00,0.801324,
  Until: 09:00,0.556768,
  Until: 10:00,0.535538,
  Until: 11:00,0.467034,
  Until: 12:00,0.381580,
  Until: 13:00,0.352111,
  Until: 14:00,0.358222,
  Until: 15:00,0.349763,
  Until: 16:00,0.567480,
  Until: 17:00,0.726283,
  Until: 18:00,0.834088,
  Until: 19:00,0.788236,
  Until: 20:00,0.618610,
  Until: 21:00,0.543160,
  Until: 22:00,0.580105,
  Until: 23:00,0.598239,
  Until: 24:00,0.627594,
  Through: 3/14,
  For: AllDays,
  Until: 01:00,0.629317,
  Until: 02:00,0.640388,
  Until: 03:00,0.662773,
  Until: 04:00,0.626219,
  Until: 05:00,0.598115,
  Until: 06:00,0.575303,
  Until: 07:00,0.546997,
  Until: 08:00,0.794987,
  Until: 09:00,0.384996,
  Until: 10:00,0.281333,
  Until: 11:00,0.182211,
  Until: 12:00,0.384074,
  Until: 13:00,0.495404,
  Until: 14:00,0.615692,
  Until: 15:00,0.713048,
  Until: 16:00,0.606651,
  Until: 17:00,0.501457,
  Until: 18:00,0.419321,
  Until: 19:00,0.514600,
  Until: 20:00,0.429887,
  Until: 21:00,0.467144,
  Until: 22:00,0.425613,
  Until: 23:00,0.433145,
  Until: 24:00,0.453777,
  Through: 3/15,
  For: AllDays,
  Until: 01:00,0.334277,
  Until: 02:00,0.274572,
  Until: 03:00,0.388665,
  Until: 04:00,0.439761,
  Until: 05:00,0.496306,
  Until: 06:00,0.565573,
  Until: 07:00,0.524922,
  Until: 08:00,0.501658,
  Until: 09:00,0.462006,
  Until: 10:00,0.567319,
  Until: 11:00,0.672391,
  Until: 12:00,0.769442,
  Until: 13:00,0.878245,
  Until: 14:00,0.965881,
  Until: 15:00,1.039777,
  Until: 16:00,0.775048,
  Until: 17:00,0.749689,
  Until: 18:00,0.800062,
  Until: 19:00,0.722434,
  Until: 20:00,0.700738,
  Until: 21:00,0.696303,
  Until: 22:00,0.813874,
  Until: 23:00,0.915722,
  Until: 24:00,1.015280,
  Through: 3/16,
  For: AllDays,
  Until: 01:00,0.907553,
  Until: 02:00,0.830111,
  Until: 03:00,0.769838,
  Until: 04:00,0.739816,
  Until: 05:00,0.722370,
  Until: 06:00,0.707407,
  Until: 07:00,0.697349,
  Until: 08:00,0.712572,
  Until: 09:00,0.735180,
  Until: 10:00,0.714555,
  Until: 11:00,0.715880,
  Until: 12:00,0.721612,
  Until: 13:00,0.741804,
  Until: 14:00,0.745577,
  Until: 15:00,0.769384,
  Until: 16:00,0.804337,
  Until: 17:00,0.825131,
  Until: 18:00,0.803535,
  Until: 19:00,0.779828,
  Until: 20:00,0.712257,
  Until: 21:00,0.693563,
  Until: 22:00,0.665781,
  Until: 23:00,0.648734,
  Until: 24:00,0.650683,
  Through: 3/17,
  For: AllDays,
  Until: 01:00,0.652868,
  Until: 02:00,0.670943,
  Until: 03:00,0.704993,
  Until: 04:00,0.758047,
  Until: 05:00,0.797665,
  Until: 06:00,0.842075,
  Until: 07:00,0.794781,
  Until: 08:00,0.750308,
  Until: 09:00,0.716381,
  Until: 10:00,0.712707,
  Until: 11:00,0.717422,
  Until: 12:00,0.723146,
  Until: 13:00,0.717914,
  Until: 14:00,0.782367,
  Until: 15:00,0.819634,
  Until: 16:00,0.724295,
  Until: 17:00,0.658969,
  Until: 18:00,0.614201,
  Until: 19:00,0.533343,
  Until: 20:00,0.557025,
  Until: 21:00,0.577575,
  Until: 22:00,0.545415,
  Until: 23:00,0.538282,
  Until: 24:00,0.542430,
  Through: 3/18,
  For: AllDays,
  Until: 01:00,0.550379,
  Until: 02:00,0.557292,
  Until: 03:00,0.574564,
  Until: 04:00,0.593938,
  Until: 05:00,0.625553,
  Until: 06:00,0.645786,
  Until: 07:00,0.580812,
  Until: 08:00,0.787704,
  Until: 09:00,0.420496,
  Until: 10:00,0.422622,
  Until: 11:00,0.331372,
  Until: 12:00,0.390038,
  Until: 13:00,0.457451,
  Until: 14:00,0.532927,
  Until: 15:00,0.592695,
  Until: 16:00,0.506621,
  Until: 17:00,0.386967,
  Until: 18:00,0.350134,
  Until: 19:00,0.506310,
  Until: 20:00,0.557958,
  Until: 21:00,0.624601,
  Until: 22:00,0.621080,
  Until: 23:00,0.636186,
  Until: 24:00,0.656798,
  Through: 3/19,
  For: AllDays,
  Until: 01:00,0.681010,
  Until: 02:00,0.702741,
  Until: 03:00,0.736945,
  Until: 04:00,0.752302,
  Until: 05:00,0.770413,
  Until: 06:00,0.788783,
  Until: 07:00,0.846234,
  Until: 08:00,0.784075,
  Until: 09:00,0.481838,
  Until: 10:00,0.490468,
  Until: 11:00,0.444956,
  Until: 12:00,0.371488,
  Until: 13:00,0.415438,
  Until: 14:00,0.417576,
  Until: 15:00,0.474195,
  Until: 16:00,0.596401,
  Until: 17:00,0.683008,
  Until: 18:00,0.731962,
  Until: 19:00,0.779204,
  Until: 20:00,0.675545,
  Until: 21:00,0.659970,
  Until: 22:00,0.662881,
  Until: 23:00,0.662112,
  Until: 24:00,0.680048,
  Through: 3/20,
  For: AllDays,
  Until: 01:00,0.714005,
  Until: 02:00,0.753794,
  Until: 03:00,0.799630,
  Until: 04:00,0.944133,
  Until: 05:00,0.919826,
  Until: 06:00,0.837270,
  Until: 07:00,0.866902,
  Until: 08:00,0.846582,
  Until: 09:00,0.258649,
  Until: 10:00,0.487730,
  Until: 11:00,0.727047,
  Until: 12:00,0.930511,
  Until: 13:00,0.886922,
  Until: 14:00,0.876978,
  Until: 15:00,0.850067,
  Until: 16:00,0.749252,
  Until: 17:00,0.672111,
  Until: 18:00,0.612013,
  Until: 19:00,0.486751,
  Until: 20:00,0.458470,
  Until: 21:00,0.334357,
  Until: 22:00,0.363663,
  Until: 23:00,0.500829,
  Until: 24:00,0.621272,
  Through: 3/21,
  For: AllDays,
  Until: 01:00,0.552490,
  Until: 02:00,0.509659,
  Until: 03:00,0.494621,
  Until: 04:00,0.419970,
  Until: 05:00,0.370161,
  Until: 06:00,0.394568,
  Until: 07:00,0.404018,
  Until: 08:00,0.427682,
  Until: 09:00,0.441755,
  Until: 10:00,0.469733,
  Until: 11:00,0.486949,
  Until: 12:00,0.524784,
  Until: 13:00,0.493209,
  Until: 14:00,0.510304,
  Until: 15:00,0.614276,
  Until: 16:00,0.718755,
  Until: 17:00,0.809694,
  Until: 18:00,0.903858,
  Until: 19:00,0.859720,
  Until: 20:00,0.794697,
  Until: 21:00,0.760332,
  Until: 22:00,0.796138,
  Until: 23:00,0.824697,
  Until: 24:00,0.844943,
  Through: 3/22,
  For: AllDays,
  Until: 01:00,0.782748,
  Until: 02:00,0.735666,
  Until: 03:00,0.708293,
  Until: 04:00,0.732696,
  Until: 05:00,0.765826,
  Until: 06:00,0.788311,
  Until: 07:00,0.767955,
  Until: 08:00,0.763310,
  Until: 09:00,0.759946,
  Until: 10:00,0.719811,
  Until: 11:00,0.684514,
  Until: 12:00,0.652520,
  Until: 13:00,0.669781,
  Until: 14:00,0.679966,
  Until: 15:00,0.722384,
  Until: 16:00,0.780891,
  Until: 17:00,0.818266,
  Until: 18:00,0.832070,
  Until: 19:00,0.810310,
  Until: 20:00,0.743333,
  Until: 21:00,0.701614,
  Until: 22:00,0.688029,
  Until: 23:00,0.668705,
  Until: 24:00,0.662213,
  Through: 3/23,
  For: AllDays,
  Until: 01:00,0.826644,
  Until: 02:00,0.784597,
  Until: 03:00,0.773304,
  Until: 04:00,0.777371,
  Until: 05:00,0.800031,
  Until: 06:00,0.657024,
  Until: 07:00,0.705388,
  Until: 08:00,0.719016,
  Until: 09:00,0.729396,
  Until: 10:00,0.713410,
  Until: 11:00,0.713266,
  Until: 12:00,0.727703,
  Until: 13:00,0.703512,
  Until: 14:00,0.693993,
  Until: 15:00,0.694036,
  Until: 16:00,0.718323,
  Until: 17:00,0.709476,
  Until: 18:00,0.718864,
  Until: 19:00,0.743346,
  Until: 20:00,0.722612,
  Until: 21:00,0.719314,
  Until: 22:00,0.706827,
  Until: 23:00,0.696415,
  Until: 24:00,0.693081,
  Through: 3/24,
  For: AllDays,
  Until: 01:00,0.690832,
  Until: 02:00,0.877328,
  Until: 03:00,0.820604,
  Until: 04:00,0.688182,
  Until: 05:00,0.777397,
  Until: 06:00,0.821296,
  Until: 07:00,0.764163,
  Until: 08:00,0.729141,
  Until: 09:00,0.700951,
  Until: 10:00,0.689135,
  Until: 11:00,0.666007,
  Until: 12:00,0.641811,
  Until: 13:00,0.655707,
  Until: 14:00,0.688854,
  Until: 15:00,0.759873,
  Until: 16:00,0.783848,
  Until: 17:00,0.772526,
  Until: 18:00,0.765627,
  Until: 19:00,0.774372,
  Until: 20:00,0.728528,
  Until: 21:00,0.690411,
  Until: 22:00,0.698190,
  Until: 23:00,0.698288,
  Until: 24:00,0.708700,
  Through: 3/25,
  For: AllDays,
  Until: 01:00,0.692033,
  Until: 02:00,0.691721,
  Until: 03:00,0.682604,
  Until: 04:00,0.681893,
  Until: 05:00,0.686981,
  Until: 06:00,0.687814,
  Until: 07:00,0.658910,
  Until: 08:00,0.646978,
  Until: 09:00,0.644682,
  Until: 10:00,0.516816,
  Until: 11:00,0.407653,
  Until: 12:00,0.278385,
  Until: 13:00,0.197658,
  Until: 14:00,0.291488,
  Until: 15:00,0.346519,
  Until: 16:00,0.273456,
  Until: 17:00,0.403441,
  Until: 18:00,0.382360,
  Until: 19:00,0.433948,
  Until: 20:00,0.374019,
  Until: 21:00,0.408105,
  Until: 22:00,0.421625,
  Until: 23:00,0.436633,
  Until: 24:00,0.469427,
  Through: 3/26,
  For: AllDays,
  Until: 01:00,0.522103,
  Until: 02:00,0.599160,
  Until: 03:00,0.668253,
  Until: 04:00,0.642870,
  Until: 05:00,0.624835,
  Until: 06:00,0.629980,
  Until: 07:00,0.560033,
  Until: 08:00,0.511816,
  Until: 09:00,0.495075,
  Until: 10:00,0.329696,
  Until: 11:00,0.341075,
  Until: 12:00,0.465537,
  Until: 13:00,0.520387,
  Until: 14:00,0.586162,
  Until: 15:00,0.634829,
  Until: 16:00,0.521452,
  Until: 17:00,0.475746,
  Until: 18:00,0.486477,
  Until: 19:00,0.444839,
  Until: 20:00,0.375017,
  Until: 21:00,0.401801,
  Until: 22:00,0.457481,
  Until: 23:00,0.487669,
  Until: 24:00,0.521723,
  Through: 3/27,
  For: AllDays,
  Until: 01:00,0.471684,
  Until: 02:00,0.463658,
  Until: 03:00,0.467062,
  Until: 04:00,0.463764,
  Until: 05:00,0.473823,
  Until: 06:00,0.488553,
  Until: 07:00,0.468865,
  Until: 08:00,0.457357,
  Until: 09:00,0.454778,
  Until: 10:00,0.385977,
  Until: 11:00,0.316260,
  Until: 12:00,0.264684,
  Until: 13:00,0.436892,
  Until: 14:00,0.627100,
  Until: 15:00,0.786776,
  Until: 16:00,0.660959,
  Until: 17:00,0.526985,
  Until: 18:00,0.366731,
  Until: 19:00,0.401097,
  Until: 20:00,0.297423,
  Until: 21:00,0.313535,
  Until: 22:00,0.319754,
  Until: 23:00,0.323250,
  Until: 24:00,0.366871,
  Through: 3/28,
  For: AllDays,
  Until: 01:00,0.324935,
  Until: 02:00,0.330993,
  Until: 03:00,0.331144,
  Until: 04:00,0.415823,
  Until: 05:00,0.500353,
  Until: 06:00,0.568064,
  Until: 07:00,0.549509,
  Until: 08:00,0.547847,
  Until: 09:00,0.545918,
  Until: 10:00,0.496184,
  Until: 11:00,0.467987,
  Until: 12:00,0.431784,
  Until: 13:00,0.399760,
  Until: 14:00,0.373559,
  Until: 15:00,0.399430,
  Until: 16:00,0.567795,
  Until: 17:00,0.667801,
  Until: 18:00,0.727644,
  Until: 19:00,0.749008,
  Until: 20:00,0.621571,
  Until: 21:00,0.603699,
  Until: 22:00,0.606464,
  Until: 23:00,0.627148,
  Until: 24:00,0.643199,
  Through: 3/29,
  For: AllDays,
  Until: 01:00,0.674928,
  Until: 02:00,0.696995,
  Until: 03:00,0.727102,
  Until: 04:00,0.698956,
  Until: 05:00,0.685853,
  Until: 06:00,0.676222,
  Until: 07:00,0.642241,
  Until: 08:00,0.615179,
  Until: 09:00,0.601563,
  Until: 10:00,0.501996,
  Until: 11:00,0.397868,
  Until: 12:00,0.272526,
  Until: 13:00,0.203264,
  Until: 14:00,0.285536,
  Until: 15:00,0.269287,
  Until: 16:00,0.421108,
  Until: 17:00,0.512473,
  Until: 18:00,0.596981,
  Until: 19:00,0.630630,
  Until: 20:00,0.522277,
  Until: 21:00,0.524973,
  Until: 22:00,0.539159,
  Until: 23:00,0.600679,
  Until: 24:00,0.697737,
  Through: 3/30,
  For: AllDays,
  Until: 01:00,0.644998,
  Until: 02:00,0.603102,
  Until: 03:00,0.586566,
  Until: 04:00,0.582066,
  Until: 05:00,0.580977,
  Until: 06:00,0.592258,
  Until: 07:00,0.547192,
  Until: 08:00,0.517228,
  Until: 09:00,0.497317,
  Until: 10:00,0.347088,
  Until: 11:00,0.147239,
  Until: 12:00,0.368942,
  Until: 13:00,0.426383,
  Until: 14:00,0.497069,
  Until: 15:00,0.524952,
  Until: 16:00,0.391237,
  Until: 17:00,0.360867,
  Until: 18:00,0.422866,
  Until: 19:00,0.450406,
  Until: 20:00,0.377203,
  Until: 21:00,0.406436,
  Until: 22:00,0.451812,
  Until: 23:00,0.498868,
  Until: 24:00,0.543497,
  Through: 3/31,
  For: AllDays,
  Until: 01:00,0.542330,
  Until: 02:00,0.555763,
  Until: 03:00,0.565835,
  Until: 04:00,0.507101,
  Until: 05:00,0.465210,
  Until: 06:00,0.443497,
  Until: 07:00,0.401842,
  Until: 08:00,0.380517,
  Until: 09:00,0.430056,
  Until: 10:00,0.636358,
  Until: 11:00,0.773187,
  Until: 12:00,0.898435,
  Until: 13:00,0.876603,
  Until: 14:00,0.876822,
  Until: 15:00,0.853513,
  Until: 16:00,0.783486,
  Until: 17:00,0.760851,
  Until: 18:00,0.748630,
  Until: 19:00,0.549608,
  Until: 20:00,0.597238,
  Until: 21:00,0.550403,
  Until: 22:00,0.522639,
  Until: 23:00,0.671892,
  Until: 24:00,0.792885,
  Through: 4/1,
  For: AllDays,
  Until: 01:00,0.899352,
  Until: 02:00,0.848386,
  Until: 03:00,0.829301,
  Until: 04:00,0.801217,
  Until: 05:00,0.770034,
  Until: 06:00,0.761565,
  Until: 07:00,0.765016,
  Until: 08:00,0.761319,
  Until: 09:00,0.770634,
  Until: 10:00,0.629606,
  Until: 11:00,0.659191,
  Until: 12:00,0.699140,
  Until: 13:00,0.572266,
  Until: 14:00,0.610032,
  Until: 15:00,0.640004,
  Until: 16:00,0.809881,
  Until: 17:00,0.799680,
  Until: 18:00,0.780599,
  Until: 19:00,0.793808,
  Until: 20:00,0.744163,
  Until: 21:00,0.725410,
  Until: 22:00,0.729912,
  Until: 23:00,0.706359,
  Until: 24:00,0.689188,
  Through: 4/2,
  For: AllDays,
  Until: 01:00,0.739076,
  Until: 02:00,0.735621,
  Until: 03:00,0.736851,
  Until: 04:00,0.726679,
  Until: 05:00,0.719843,
  Until: 06:00,0.719959,
  Until: 07:00,0.729580,
  Until: 08:00,0.715625,
  Until: 09:00,0.718741,
  Until: 10:00,0.708730,
  Until: 11:00,0.718486,
  Until: 12:00,0.715601,
  Until: 13:00,0.635614,
  Until: 14:00,0.626144,
  Until: 15:00,0.616908,
  Until: 16:00,0.819896,
  Until: 17:00,0.825182,
  Until: 18:00,0.855127,
  Until: 19:00,0.871036,
  Until: 20:00,0.843330,
  Until: 21:00,0.853395,
  Until: 22:00,0.856769,
  Until: 23:00,0.842232,
  Until: 24:00,0.827352,
  Through: 4/3,
  For: AllDays,
  Until: 01:00,0.830102,
  Until: 02:00,0.957234,
  Until: 03:00,0.896181,
  Until: 04:00,0.769801,
  Until: 05:00,0.938939,
  Until: 06:00,0.948049,
  Until: 07:00,0.938681,
  Until: 08:00,0.869043,
  Until: 09:00,0.682850,
  Until: 10:00,0.657379,
  Until: 11:00,0.534577,
  Until: 12:00,0.402662,
  Until: 13:00,0.190309,
  Until: 14:00,0.271681,
  Until: 15:00,0.375556,
  Until: 16:00,0.429356,
  Until: 17:00,0.523479,
  Until: 18:00,0.586320,
  Until: 19:00,0.691237,
  Until: 20:00,0.595130,
  Until: 21:00,0.620886,
  Until: 22:00,0.610398,
  Until: 23:00,0.697115,
  Until: 24:00,0.775863,
  Through: 4/4,
  For: AllDays,
  Until: 01:00,0.762163,
  Until: 02:00,0.941279,
  Until: 03:00,0.889298,
  Until: 04:00,0.799082,
  Until: 05:00,0.949545,
  Until: 06:00,0.841057,
  Until: 07:00,0.850682,
  Until: 08:00,0.894410,
  Until: 09:00,0.612624,
  Until: 10:00,0.296062,
  Until: 11:00,0.097844,
  Until: 12:00,0.378627,
  Until: 13:00,0.443375,
  Until: 14:00,0.478351,
  Until: 15:00,0.532132,
  Until: 16:00,0.397366,
  Until: 17:00,0.515090,
  Until: 18:00,0.532185,
  Until: 19:00,0.471716,
  Until: 20:00,0.475304,
  Until: 21:00,0.509301,
  Until: 22:00,0.523594,
  Until: 23:00,0.638868,
  Until: 24:00,0.731224,
  Through: 4/5,
  For: AllDays,
  Until: 01:00,0.686550,
  Until: 02:00,0.756730,
  Until: 03:00,0.808666,
  Until: 04:00,0.743107,
  Until: 05:00,0.905982,
  Until: 06:00,0.818994,
  Until: 07:00,0.903471,
  Until: 08:00,0.878832,
  Until: 09:00,0.452060,
  Until: 10:00,0.651145,
  Until: 11:00,0.635806,
  Until: 12:00,0.660260,
  Until: 13:00,0.672712,
  Until: 14:00,0.448787,
  Until: 15:00,0.144181,
  Until: 16:00,0.321951,
  Until: 17:00,0.427874,
  Until: 18:00,0.498169,
  Until: 19:00,0.514412,
  Until: 20:00,0.461182,
  Until: 21:00,0.495533,
  Until: 22:00,0.754729,
  Until: 23:00,0.762104,
  Until: 24:00,0.694736,
  Through: 4/6,
  For: AllDays,
  Until: 01:00,0.734285,
  Until: 02:00,0.730428,
  Until: 03:00,0.732605,
  Until: 04:00,0.822528,
  Until: 05:00,0.789574,
  Until: 06:00,0.775334,
  Until: 07:00,0.811578,
  Until: 08:00,0.686634,
  Until: 09:00,0.605137,
  Until: 10:00,0.497083,
  Until: 11:00,0.555176,
  Until: 12:00,0.716372,
  Until: 13:00,0.720087,
  Until: 14:00,0.648739,
  Until: 15:00,0.571995,
  Until: 16:00,0.340344,
  Until: 17:00,0.298574,
  Until: 18:00,0.317692,
  Until: 19:00,0.478283,
  Until: 20:00,0.406032,
  Until: 21:00,0.454901,
  Until: 22:00,0.578548,
  Until: 23:00,0.564892,
  Until: 24:00,0.582485,
  Through: 4/7,
  For: AllDays,
  Until: 01:00,0.596048,
  Until: 02:00,0.610001,
  Until: 03:00,0.621921,
  Until: 04:00,0.664725,
  Until: 05:00,0.639711,
  Until: 06:00,0.644967,
  Until: 07:00,0.673748,
  Until: 08:00,0.863103,
  Until: 09:00,0.609285,
  Until: 10:00,0.696583,
  Until: 11:00,0.709671,
  Until: 12:00,0.742226,
  Until: 13:00,0.835618,
  Until: 14:00,0.797538,
  Until: 15:00,0.758143,
  Until: 16:00,0.719372,
  Until: 17:00,0.685694,
  Until: 18:00,0.687938,
  Until: 19:00,0.464030,
  Until: 20:00,0.372254,
  Until: 21:00,0.396532,
  Until: 22:00,0.516727,
  Until: 23:00,0.538816,
  Until: 24:00,0.575574,
  Through: 4/8,
  For: AllDays,
  Until: 01:00,0.541061,
  Until: 02:00,0.555297,
  Until: 03:00,0.568558,
  Until: 04:00,0.530319,
  Until: 05:00,0.567951,
  Until: 06:00,0.591700,
  Until: 07:00,0.549471,
  Until: 08:00,0.590853,
  Until: 09:00,0.679993,
  Until: 10:00,0.784374,
  Until: 11:00,0.887560,
  Until: 12:00,0.966597,
  Until: 13:00,0.925584,
  Until: 14:00,0.934535,
  Until: 15:00,0.939484,
  Until: 16:00,0.963427,
  Until: 17:00,0.837721,
  Until: 18:00,0.975222,
  Until: 19:00,0.725370,
  Until: 20:00,0.640450,
  Until: 21:00,0.645977,
  Until: 22:00,0.587688,
  Until: 23:00,0.658818,
  Until: 24:00,0.823724,
  Through: 4/9,
  For: AllDays,
  Until: 01:00,0.790905,
  Until: 02:00,0.606750,
  Until: 03:00,0.445840,
  Until: 04:00,0.616519,
  Until: 05:00,0.633396,
  Until: 06:00,0.723126,
  Until: 07:00,0.673695,
  Until: 08:00,0.705250,
  Until: 09:00,0.725130,
  Until: 10:00,1.089044,
  Until: 11:00,0.847306,
  Until: 12:00,0.710987,
  Until: 13:00,0.712716,
  Until: 14:00,0.869808,
  Until: 15:00,1.019890,
  Until: 16:00,1.128691,
  Until: 17:00,1.044499,
  Until: 18:00,0.972134,
  Until: 19:00,0.854082,
  Until: 20:00,0.850157,
  Until: 21:00,0.912696,
  Until: 22:00,0.926102,
  Until: 23:00,0.884430,
  Until: 24:00,0.840784,
  Through: 4/10,
  For: AllDays,
  Until: 01:00,0.895148,
  Until: 02:00,0.825431,
  Until: 03:00,0.764041,
  Until: 04:00,0.738073,
  Until: 05:00,0.832110,
  Until: 06:00,0.917165,
  Until: 07:00,1.183596,
  Until: 08:00,1.109522,
  Until: 09:00,1.037143,
  Until: 10:00,1.122657,
  Until: 11:00,1.040493,
  Until: 12:00,0.952134,
  Until: 13:00,1.024157,
  Until: 14:00,1.006033,
  Until: 15:00,0.989294,
  Until: 16:00,0.932976,
  Until: 17:00,0.932640,
  Until: 18:00,0.926252,
  Until: 19:00,0.816256,
  Until: 20:00,0.822379,
  Until: 21:00,0.827267,
  Until: 22:00,0.914191,
  Until: 23:00,0.852986,
  Until: 24:00,0.806672,
  Through: 4/11,
  For: AllDays,
  Until: 01:00,0.806196,
  Until: 02:00,0.804973,
  Until: 03:00,0.813034,
  Until: 04:00,0.845018,
  Until: 05:00,0.809202,
  Until: 06:00,0.783795,
  Until: 07:00,0.783726,
  Until: 08:00,0.741956,
  Until: 09:00,0.705810,
  Until: 10:00,0.654646,
  Until: 11:00,0.612151,
  Until: 12:00,0.599963,
  Until: 13:00,0.621523,
  Until: 14:00,0.661533,
  Until: 15:00,0.704253,
  Until: 16:00,0.783590,
  Until: 17:00,0.793204,
  Until: 18:00,0.823109,
  Until: 19:00,0.733235,
  Until: 20:00,0.725422,
  Until: 21:00,0.741477,
  Until: 22:00,0.671729,
  Until: 23:00,0.671155,
  Until: 24:00,0.670324,
  Through: 4/12,
  For: AllDays,
  Until: 01:00,0.682993,
  Until: 02:00,0.701288,
  Until: 03:00,0.722534,
  Until: 04:00,0.722093,
  Until: 05:00,0.724527,
  Until: 06:00,0.728213,
  Until: 07:00,0.713868,
  Until: 08:00,0.692498,
  Until: 09:00,0.686070,
  Until: 10:00,0.550412,
  Until: 11:00,0.505672,
  Until: 12:00,0.449357,
  Until: 13:00,0.450249,
  Until: 14:00,0.466414,
  Until: 15:00,0.522256,
  Until: 16:00,0.554364,
  Until: 17:00,0.692896,
  Until: 18:00,0.755204,
  Until: 19:00,0.675786,
  Until: 20:00,0.646396,
  Until: 21:00,0.667986,
  Until: 22:00,0.703069,
  Until: 23:00,0.709819,
  Until: 24:00,0.718026,
  Through: 4/13,
  For: AllDays,
  Until: 01:00,0.734156,
  Until: 02:00,0.726120,
  Until: 03:00,0.727613,
  Until: 04:00,0.779424,
  Until: 05:00,0.809919,
  Until: 06:00,0.842895,
  Until: 07:00,0.885266,
  Until: 08:00,0.865584,
  Until: 09:00,0.656859,
  Until: 10:00,0.647855,
  Until: 11:00,0.496386,
  Until: 12:00,0.334503,
  Until: 13:00,0.187067,
  Until: 14:00,0.309455,
  Until: 15:00,0.412733,
  Until: 16:00,0.386854,
  Until: 17:00,0.559166,
  Until: 18:00,0.634082,
  Until: 19:00,0.560386,
  Until: 20:00,0.536608,
  Until: 21:00,0.588766,
  Until: 22:00,0.672476,
  Until: 23:00,0.639176,
  Until: 24:00,0.819361,
  Through: 4/14,
  For: AllDays,
  Until: 01:00,0.605025,
  Until: 02:00,0.685995,
  Until: 03:00,0.729475,
  Until: 04:00,0.729973,
  Until: 05:00,0.704289,
  Until: 06:00,0.685282,
  Until: 07:00,0.716512,
  Until: 08:00,0.692631,
  Until: 09:00,0.678447,
  Until: 10:00,0.601081,
  Until: 11:00,0.564733,
  Until: 12:00,0.508485,
  Until: 13:00,0.644283,
  Until: 14:00,0.625447,
  Until: 15:00,0.616343,
  Until: 16:00,0.628105,
  Until: 17:00,0.759955,
  Until: 18:00,0.826940,
  Until: 19:00,0.753371,
  Until: 20:00,0.681561,
  Until: 21:00,0.643838,
  Until: 22:00,0.661214,
  Until: 23:00,0.873704,
  Until: 24:00,0.843853,
  Through: 4/15,
  For: AllDays,
  Until: 01:00,0.628095,
  Until: 02:00,0.728691,
  Until: 03:00,0.792381,
  Until: 04:00,0.776463,
  Until: 05:00,0.778612,
  Until: 06:00,0.781967,
  Until: 07:00,0.770679,
  Until: 08:00,0.751024,
  Until: 09:00,0.734569,
  Until: 10:00,0.706838,
  Until: 11:00,0.633611,
  Until: 12:00,0.563722,
  Until: 13:00,0.552656,
  Until: 14:00,0.602617,
  Until: 15:00,0.672400,
  Until: 16:00,0.715733,
  Until: 17:00,0.793527,
  Until: 18:00,0.785530,
  Until: 19:00,0.699035,
  Until: 20:00,0.683385,
  Until: 21:00,0.861653,
  Until: 22:00,0.713119,
  Until: 23:00,0.791520,
  Until: 24:00,0.889895,
  Through: 4/16,
  For: AllDays,
  Until: 01:00,0.865626,
  Until: 02:00,0.852857,
  Until: 03:00,0.856174,
  Until: 04:00,0.816661,
  Until: 05:00,0.808015,
  Until: 06:00,0.812523,
  Until: 07:00,0.764297,
  Until: 08:00,0.729301,
  Until: 09:00,0.710497,
  Until: 10:00,0.650080,
  Until: 11:00,0.543040,
  Until: 12:00,0.437200,
  Until: 13:00,0.312376,
  Until: 14:00,0.228592,
  Until: 15:00,0.272316,
  Until: 16:00,0.373896,
  Until: 17:00,0.578301,
  Until: 18:00,0.724546,
  Until: 19:00,0.605942,
  Until: 20:00,0.542964,
  Until: 21:00,0.531970,
  Until: 22:00,0.702461,
  Until: 23:00,0.836276,
  Until: 24:00,0.792054,
  Through: 4/17,
  For: AllDays,
  Until: 01:00,0.762935,
  Until: 02:00,0.534327,
  Until: 03:00,0.619349,
  Until: 04:00,0.664498,
  Until: 05:00,0.694646,
  Until: 06:00,0.717175,
  Until: 07:00,0.718974,
  Until: 08:00,0.678919,
  Until: 09:00,0.646585,
  Until: 10:00,0.577059,
  Until: 11:00,0.539867,
  Until: 12:00,0.512055,
  Until: 13:00,0.487590,
  Until: 14:00,0.477536,
  Until: 15:00,0.512366,
  Until: 16:00,0.657101,
  Until: 17:00,0.653512,
  Until: 18:00,0.638547,
  Until: 19:00,0.661096,
  Until: 20:00,0.629868,
  Until: 21:00,0.638356,
  Until: 22:00,0.712923,
  Until: 23:00,0.909691,
  Until: 24:00,0.892480,
  Through: 4/18,
  For: AllDays,
  Until: 01:00,0.850439,
  Until: 02:00,0.867715,
  Until: 03:00,0.801474,
  Until: 04:00,0.812318,
  Until: 05:00,0.814876,
  Until: 06:00,0.703228,
  Until: 07:00,0.734269,
  Until: 08:00,0.716375,
  Until: 09:00,0.707146,
  Until: 10:00,0.578400,
  Until: 11:00,0.534155,
  Until: 12:00,0.474185,
  Until: 13:00,0.415397,
  Until: 14:00,0.371477,
  Until: 15:00,0.390671,
  Until: 16:00,0.480081,
  Until: 17:00,0.665162,
  Until: 18:00,0.755095,
  Until: 19:00,0.672675,
  Until: 20:00,0.633541,
  Until: 21:00,0.644427,
  Until: 22:00,0.681683,
  Until: 23:00,0.698724,
  Until: 24:00,0.718778,
  Through: 4/19,
  For: AllDays,
  Until: 01:00,0.686664,
  Until: 02:00,0.832409,
  Until: 03:00,0.764555,
  Until: 04:00,0.761311,
  Until: 05:00,0.761520,
  Until: 06:00,0.738943,
  Until: 07:00,0.759511,
  Until: 08:00,0.595727,
  Until: 09:00,0.711442,
  Until: 10:00,0.654202,
  Until: 11:00,0.353115,
  Until: 12:00,0.703932,
  Until: 13:00,0.739622,
  Until: 14:00,0.746677,
  Until: 15:00,0.766812,
  Until: 16:00,0.604188,
  Until: 17:00,0.495022,
  Until: 18:00,0.426088,
  Until: 19:00,0.291436,
  Until: 20:00,0.312555,
  Until: 21:00,0.413831,
  Until: 22:00,0.441361,
  Until: 23:00,0.342514,
  Until: 24:00,0.309410,
  Through: 4/20,
  For: AllDays,
  Until: 01:00,0.366059,
  Until: 02:00,0.345723,
  Until: 03:00,0.471376,
  Until: 04:00,0.430454,
  Until: 05:00,0.454818,
  Until: 06:00,0.466800,
  Until: 07:00,0.499937,
  Until: 08:00,0.526672,
  Until: 09:00,0.583395,
  Until: 10:00,0.766077,
  Until: 11:00,0.850785,
  Until: 12:00,0.911663,
  Until: 13:00,0.788624,
  Until: 14:00,0.753166,
  Until: 15:00,0.699449,
  Until: 16:00,0.682186,
  Until: 17:00,0.516654,
  Until: 18:00,0.422718,
  Until: 19:00,0.322499,
  Until: 20:00,0.255749,
  Until: 21:00,0.262536,
  Until: 22:00,0.332768,
  Until: 23:00,0.345326,
  Until: 24:00,0.373718,
  Through: 4/21,
  For: AllDays,
  Until: 01:00,0.381497,
  Until: 02:00,0.460655,
  Until: 03:00,0.513713,
  Until: 04:00,0.553095,
  Until: 05:00,0.552633,
  Until: 06:00,0.556514,
  Until: 07:00,0.605027,
  Until: 08:00,0.580426,
  Until: 09:00,0.574904,
  Until: 10:00,0.732845,
  Until: 11:00,0.742208,
  Until: 12:00,0.754659,
  Until: 13:00,0.800172,
  Until: 14:00,0.855039,
  Until: 15:00,0.889339,
  Until: 16:00,0.718673,
  Until: 17:00,0.649529,
  Until: 18:00,0.600958,
  Until: 19:00,0.622129,
  Until: 20:00,0.609383,
  Until: 21:00,0.612902,
  Until: 22:00,0.595738,
  Until: 23:00,0.629219,
  Until: 24:00,0.654971,
  Through: 4/22,
  For: AllDays,
  Until: 01:00,0.631088,
  Until: 02:00,0.641249,
  Until: 03:00,0.650462,
  Until: 04:00,0.713765,
  Until: 05:00,0.681339,
  Until: 06:00,0.653358,
  Until: 07:00,0.659936,
  Until: 08:00,0.652352,
  Until: 09:00,0.641444,
  Until: 10:00,0.620948,
  Until: 11:00,0.595895,
  Until: 12:00,0.575563,
  Until: 13:00,0.692927,
  Until: 14:00,0.622418,
  Until: 15:00,0.574012,
  Until: 16:00,0.574265,
  Until: 17:00,0.606488,
  Until: 18:00,0.592197,
  Until: 19:00,0.527644,
  Until: 20:00,0.485032,
  Until: 21:00,0.501252,
  Until: 22:00,0.580083,
  Until: 23:00,0.541700,
  Until: 24:00,0.521361,
  Through: 4/23,
  For: AllDays,
  Until: 01:00,0.488700,
  Until: 02:00,0.527912,
  Until: 03:00,0.576143,
  Until: 04:00,0.584065,
  Until: 05:00,0.638774,
  Until: 06:00,0.670990,
  Until: 07:00,0.611392,
  Until: 08:00,0.559403,
  Until: 09:00,0.521237,
  Until: 10:00,0.351145,
  Until: 11:00,0.302762,
  Until: 12:00,0.222712,
  Until: 13:00,0.126907,
  Until: 14:00,0.184126,
  Until: 15:00,0.301527,
  Until: 16:00,0.349352,
  Until: 17:00,0.586995,
  Until: 18:00,0.690249,
  Until: 19:00,0.637416,
  Until: 20:00,0.582319,
  Until: 21:00,0.562418,
  Until: 22:00,0.530296,
  Until: 23:00,0.528549,
  Until: 24:00,0.512176,
  Through: 4/24,
  For: AllDays,
  Until: 01:00,0.505797,
  Until: 02:00,0.516320,
  Until: 03:00,0.524868,
  Until: 04:00,0.513029,
  Until: 05:00,0.516118,
  Until: 06:00,0.528575,
  Until: 07:00,0.506768,
  Until: 08:00,0.506004,
  Until: 09:00,0.507506,
  Until: 10:00,0.603202,
  Until: 11:00,0.335935,
  Until: 12:00,0.431211,
  Until: 13:00,0.624449,
  Until: 14:00,0.534722,
  Until: 15:00,0.449120,
  Until: 16:00,0.475398,
  Until: 17:00,0.402996,
  Until: 18:00,0.347237,
  Until: 19:00,0.314731,
  Until: 20:00,0.341276,
  Until: 21:00,0.411332,
  Until: 22:00,0.610050,
  Until: 23:00,0.535748,
  Until: 24:00,0.493493,
  Through: 4/25,
  For: AllDays,
  Until: 01:00,0.509494,
  Until: 02:00,0.514975,
  Until: 03:00,0.529414,
  Until: 04:00,0.526233,
  Until: 05:00,0.535996,
  Until: 06:00,0.551347,
  Until: 07:00,0.539421,
  Until: 08:00,0.654790,
  Until: 09:00,0.794125,
  Until: 10:00,0.675175,
  Until: 11:00,0.621379,
  Until: 12:00,0.587664,
  Until: 13:00,0.669563,
  Until: 14:00,0.637592,
  Until: 15:00,0.635413,
  Until: 16:00,0.580754,
  Until: 17:00,0.617528,
  Until: 18:00,0.641998,
  Until: 19:00,0.627824,
  Until: 20:00,0.654624,
  Until: 21:00,0.723557,
  Until: 22:00,0.642333,
  Until: 23:00,0.678922,
  Until: 24:00,0.696654,
  Through: 4/26,
  For: AllDays,
  Until: 01:00,0.764338,
  Until: 02:00,0.742213,
  Until: 03:00,0.745141,
  Until: 04:00,0.704995,
  Until: 05:00,0.869525,
  Until: 06:00,0.992869,
  Until: 07:00,0.870143,
  Until: 08:00,0.941533,
  Until: 09:00,1.029961,
  Until: 10:00,1.026805,
  Until: 11:00,1.025743,
  Until: 12:00,1.039798,
  Until: 13:00,1.033988,
  Until: 14:00,1.072764,
  Until: 15:00,1.099773,
  Until: 16:00,1.057427,
  Until: 17:00,1.052221,
  Until: 18:00,1.033414,
  Until: 19:00,0.986422,
  Until: 20:00,1.016308,
  Until: 21:00,1.035160,
  Until: 22:00,1.044196,
  Until: 23:00,1.044272,
  Until: 24:00,1.048805,
  Through: 4/27,
  For: AllDays,
  Until: 01:00,0.953527,
  Until: 02:00,0.919325,
  Until: 03:00,0.904554,
  Until: 04:00,0.951449,
  Until: 05:00,0.940192,
  Until: 06:00,0.933817,
  Until: 07:00,0.906959,
  Until: 08:00,0.898069,
  Until: 09:00,0.896300,
  Until: 10:00,0.837099,
  Until: 11:00,0.826242,
  Until: 12:00,0.883477,
  Until: 13:00,0.901374,
  Until: 14:00,0.816225,
  Until: 15:00,0.748347,
  Until: 16:00,0.861335,
  Until: 17:00,0.845812,
  Until: 18:00,0.815195,
  Until: 19:00,0.748406,
  Until: 20:00,0.743569,
  Until: 21:00,0.777238,
  Until: 22:00,0.782861,
  Until: 23:00,0.763858,
  Until: 24:00,0.739369,
  Through: 4/28,
  For: AllDays,
  Until: 01:00,0.810031,
  Until: 02:00,0.762347,
  Until: 03:00,0.733679,
  Until: 04:00,0.768426,
  Until: 05:00,0.724018,
  Until: 06:00,0.697810,
  Until: 07:00,0.720479,
  Until: 08:00,0.692441,
  Until: 09:00,0.677035,
  Until: 10:00,0.642501,
  Until: 11:00,0.577963,
  Until: 12:00,0.522423,
  Until: 13:00,0.536545,
  Until: 14:00,0.565535,
  Until: 15:00,0.593931,
  Until: 16:00,0.607553,
  Until: 17:00,0.607528,
  Until: 18:00,0.605335,
  Until: 19:00,0.591773,
  Until: 20:00,0.574403,
  Until: 21:00,0.583553,
  Until: 22:00,0.638249,
  Until: 23:00,0.601274,
  Until: 24:00,0.589659,
  Through: 4/29,
  For: AllDays,
  Until: 01:00,0.665120,
  Until: 02:00,0.647586,
  Until: 03:00,0.640014,
  Until: 04:00,0.641829,
  Until: 05:00,0.660054,
  Until: 06:00,0.679770,
  Until: 07:00,0.661661,
  Until: 08:00,0.640014,
  Until: 09:00,0.628068,
  Until: 10:00,0.592627,
  Until: 11:00,0.566119,
  Until: 12:00,0.573417,
  Until: 13:00,0.680857,
  Until: 14:00,0.626283,
  Until: 15:00,0.593655,
  Until: 16:00,0.785382,
  Until: 17:00,0.757650,
  Until: 18:00,0.735269,
  Until: 19:00,0.640704,
  Until: 20:00,0.642929,
  Until: 21:00,0.667491,
  Until: 22:00,0.661714,
  Until: 23:00,0.701736,
  Until: 24:00,0.726890,
  Through: 4/30,
  For: AllDays,
  Until: 01:00,0.674711,
  Until: 02:00,0.694964,
  Until: 03:00,0.705883,
  Until: 04:00,0.676271,
  Until: 05:00,0.659576,
  Until: 06:00,0.655729,
  Until: 07:00,0.839313,
  Until: 08:00,0.784782,
  Until: 09:00,0.556697,
  Until: 10:00,0.651239,
  Until: 11:00,0.644623,
  Until: 12:00,0.647193,
  Until: 13:00,0.625430,
  Until: 14:00,0.594568,
  Until: 15:00,0.617590,
  Until: 16:00,0.736673,
  Until: 17:00,0.813824,
  Until: 18:00,0.839340,
  Until: 19:00,0.779751,
  Until: 20:00,0.723886,
  Until: 21:00,0.713727,
  Until: 22:00,0.725786,
  Until: 23:00,0.718606,
  Until: 24:00,0.707522,
  Through: 5/1,
  For: AllDays,
  Until: 01:00,0.697282,
  Until: 02:00,0.686491,
  Until: 03:00,0.687178,
  Until: 04:00,0.686578,
  Until: 05:00,0.688623,
  Until: 06:00,0.686985,
  Until: 07:00,0.693331,
  Until: 08:00,0.681507,
  Until: 09:00,0.696898,
  Until: 10:00,0.739997,
  Until: 11:00,0.735542,
  Until: 12:00,0.741014,
  Until: 13:00,0.643173,
  Until: 14:00,0.693950,
  Until: 15:00,0.716509,
  Until: 16:00,0.713473,
  Until: 17:00,0.635394,
  Until: 18:00,0.555878,
  Until: 19:00,0.581522,
  Until: 20:00,0.767223,
  Until: 21:00,0.887992,
  Until: 22:00,0.810286,
  Until: 23:00,0.774376,
  Until: 24:00,0.762749,
  Through: 5/2,
  For: AllDays,
  Until: 01:00,0.706354,
  Until: 02:00,0.747336,
  Until: 03:00,0.773960,
  Until: 04:00,0.850169,
  Until: 05:00,0.843478,
  Until: 06:00,0.852546,
  Until: 07:00,0.824169,
  Until: 08:00,0.829118,
  Until: 09:00,0.852797,
  Until: 10:00,0.830108,
  Until: 11:00,0.876349,
  Until: 12:00,0.928782,
  Until: 13:00,0.896384,
  Until: 14:00,0.839255,
  Until: 15:00,0.794597,
  Until: 16:00,0.910905,
  Until: 17:00,0.954112,
  Until: 18:00,0.985169,
  Until: 19:00,0.875584,
  Until: 20:00,0.907527,
  Until: 21:00,0.935511,
  Until: 22:00,0.972633,
  Until: 23:00,1.055377,
  Until: 24:00,1.049669,
  Through: 5/3,
  For: AllDays,
  Until: 01:00,0.833581,
  Until: 02:00,0.944195,
  Until: 03:00,0.926635,
  Until: 04:00,0.843552,
  Until: 05:00,0.872855,
  Until: 06:00,0.881125,
  Until: 07:00,0.939002,
  Until: 08:00,0.936243,
  Until: 09:00,0.781500,
  Until: 10:00,0.725044,
  Until: 11:00,0.708688,
  Until: 12:00,0.673165,
  Until: 13:00,0.629770,
  Until: 14:00,0.660493,
  Until: 15:00,0.684859,
  Until: 16:00,0.769895,
  Until: 17:00,0.799678,
  Until: 18:00,0.823777,
  Until: 19:00,0.731473,
  Until: 20:00,0.712332,
  Until: 21:00,0.704646,
  Until: 22:00,0.735963,
  Until: 23:00,0.816724,
  Until: 24:00,0.903156,
  Through: 5/4,
  For: AllDays,
  Until: 01:00,0.868115,
  Until: 02:00,0.897473,
  Until: 03:00,0.929042,
  Until: 04:00,0.944800,
  Until: 05:00,0.952101,
  Until: 06:00,0.964745,
  Until: 07:00,0.972562,
  Until: 08:00,0.928493,
  Until: 09:00,0.894302,
  Until: 10:00,0.666444,
  Until: 11:00,0.659715,
  Until: 12:00,0.605046,
  Until: 13:00,0.553469,
  Until: 14:00,0.560779,
  Until: 15:00,0.605443,
  Until: 16:00,0.686728,
  Until: 17:00,0.838651,
  Until: 18:00,0.902738,
  Until: 19:00,0.804320,
  Until: 20:00,0.730367,
  Until: 21:00,0.887330,
  Until: 22:00,0.879364,
  Until: 23:00,0.917621,
  Until: 24:00,0.966580,
  Through: 5/5,
  For: AllDays,
  Until: 01:00,0.950610,
  Until: 02:00,1.012425,
  Until: 03:00,1.003071,
  Until: 04:00,0.989419,
  Until: 05:00,1.000888,
  Until: 06:00,0.987074,
  Until: 07:00,0.940389,
  Until: 08:00,0.935872,
  Until: 09:00,0.942898,
  Until: 10:00,0.700659,
  Until: 11:00,0.578176,
  Until: 12:00,0.479678,
  Until: 13:00,0.578864,
  Until: 14:00,0.636075,
  Until: 15:00,0.699612,
  Until: 16:00,0.626096,
  Until: 17:00,0.645874,
  Until: 18:00,0.643989,
  Until: 19:00,0.661528,
  Until: 20:00,0.650155,
  Until: 21:00,0.672608,
  Until: 22:00,0.662262,
  Until: 23:00,0.678593,
  Until: 24:00,0.695513,
  Through: 5/6,
  For: AllDays,
  Until: 01:00,0.719086,
  Until: 02:00,0.670497,
  Until: 03:00,0.657993,
  Until: 04:00,0.711953,
  Until: 05:00,0.751372,
  Until: 06:00,0.759275,
  Until: 07:00,0.772187,
  Until: 08:00,0.768923,
  Until: 09:00,0.782717,
  Until: 10:00,0.731849,
  Until: 11:00,0.676412,
  Until: 12:00,0.692240,
  Until: 13:00,0.735403,
  Until: 14:00,0.731848,
  Until: 15:00,0.751621,
  Until: 16:00,0.841731,
  Until: 17:00,1.033208,
  Until: 18:00,1.278291,
  Until: 19:00,1.071020,
  Until: 20:00,0.972873,
  Until: 21:00,0.937120,
  Until: 22:00,0.959579,
  Until: 23:00,0.975210,
  Until: 24:00,0.989886,
  Through: 5/7,
  For: AllDays,
  Until: 01:00,0.949619,
  Until: 02:00,0.936223,
  Until: 03:00,0.927794,
  Until: 04:00,0.952051,
  Until: 05:00,0.951498,
  Until: 06:00,0.951372,
  Until: 07:00,0.974801,
  Until: 08:00,0.939655,
  Until: 09:00,0.919975,
  Until: 10:00,0.837744,
  Until: 11:00,0.811163,
  Until: 12:00,0.791741,
  Until: 13:00,0.757740,
  Until: 14:00,0.818939,
  Until: 15:00,0.858948,
  Until: 16:00,0.864781,
  Until: 17:00,0.889258,
  Until: 18:00,0.884000,
  Until: 19:00,0.856916,
  Until: 20:00,0.835135,
  Until: 21:00,0.910786,
  Until: 22:00,0.950424,
  Until: 23:00,0.945607,
  Until: 24:00,0.945686,
  Through: 5/8,
  For: AllDays,
  Until: 01:00,0.917675,
  Until: 02:00,0.886552,
  Until: 03:00,0.866033,
  Until: 04:00,0.939112,
  Until: 05:00,0.900942,
  Until: 06:00,0.877887,
  Until: 07:00,0.846897,
  Until: 08:00,0.837458,
  Until: 09:00,0.830237,
  Until: 10:00,0.795375,
  Until: 11:00,0.747511,
  Until: 12:00,0.706896,
  Until: 13:00,0.748021,
  Until: 14:00,0.760262,
  Until: 15:00,0.777033,
  Until: 16:00,0.836762,
  Until: 17:00,0.903088,
  Until: 18:00,0.946796,
  Until: 19:00,0.767155,
  Until: 20:00,0.763650,
  Until: 21:00,0.784977,
  Until: 22:00,0.749173,
  Until: 23:00,0.779306,
  Until: 24:00,0.804498,
  Through: 5/9,
  For: AllDays,
  Until: 01:00,0.772079,
  Until: 02:00,0.784759,
  Until: 03:00,0.796176,
  Until: 04:00,0.804110,
  Until: 05:00,0.807302,
  Until: 06:00,0.802982,
  Until: 07:00,0.798782,
  Until: 08:00,0.797255,
  Until: 09:00,0.808101,
  Until: 10:00,0.778149,
  Until: 11:00,0.708610,
  Until: 12:00,0.651643,
  Until: 13:00,0.587930,
  Until: 14:00,0.656607,
  Until: 15:00,0.709431,
  Until: 16:00,0.694243,
  Until: 17:00,0.771895,
  Until: 18:00,0.811043,
  Until: 19:00,0.780351,
  Until: 20:00,0.735992,
  Until: 21:00,0.714597,
  Until: 22:00,0.723985,
  Until: 23:00,0.875661,
  Until: 24:00,0.713245,
  Through: 5/10,
  For: AllDays,
  Until: 01:00,0.706741,
  Until: 02:00,0.893511,
  Until: 03:00,0.896284,
  Until: 04:00,0.925799,
  Until: 05:00,0.972547,
  Until: 06:00,0.940416,
  Until: 07:00,0.945296,
  Until: 08:00,0.944074,
  Until: 09:00,0.839076,
  Until: 10:00,0.651978,
  Until: 11:00,0.649112,
  Until: 12:00,0.614165,
  Until: 13:00,0.567633,
  Until: 14:00,0.537764,
  Until: 15:00,0.555726,
  Until: 16:00,0.656551,
  Until: 17:00,0.851448,
  Until: 18:00,0.920919,
  Until: 19:00,0.796090,
  Until: 20:00,0.754852,
  Until: 21:00,0.771722,
  Until: 22:00,0.831241,
  Until: 23:00,0.977714,
  Until: 24:00,1.036377,
  Through: 5/11,
  For: AllDays,
  Until: 01:00,0.993622,
  Until: 02:00,0.981942,
  Until: 03:00,0.917529,
  Until: 04:00,1.012018,
  Until: 05:00,1.013587,
  Until: 06:00,1.023858,
  Until: 07:00,0.949800,
  Until: 08:00,0.967631,
  Until: 09:00,0.835516,
  Until: 10:00,0.803829,
  Until: 11:00,0.692654,
  Until: 12:00,0.578378,
  Until: 13:00,0.594322,
  Until: 14:00,0.581211,
  Until: 15:00,0.599807,
  Until: 16:00,0.636338,
  Until: 17:00,0.746509,
  Until: 18:00,0.764737,
  Until: 19:00,0.823082,
  Until: 20:00,0.770154,
  Until: 21:00,0.814758,
  Until: 22:00,0.876940,
  Until: 23:00,0.934080,
  Until: 24:00,0.992489,
  Through: 5/12,
  For: AllDays,
  Until: 01:00,0.941028,
  Until: 02:00,0.926559,
  Until: 03:00,0.923357,
  Until: 04:00,0.966458,
  Until: 05:00,1.001615,
  Until: 06:00,0.989274,
  Until: 07:00,0.994905,
  Until: 08:00,0.943923,
  Until: 09:00,0.931885,
  Until: 10:00,0.871072,
  Until: 11:00,0.519854,
  Until: 12:00,0.396423,
  Until: 13:00,0.385090,
  Until: 14:00,0.443149,
  Until: 15:00,0.500157,
  Until: 16:00,0.489807,
  Until: 17:00,0.720512,
  Until: 18:00,0.787341,
  Until: 19:00,0.791779,
  Until: 20:00,0.759316,
  Until: 21:00,0.749294,
  Until: 22:00,0.730133,
  Until: 23:00,0.763724,
  Until: 24:00,0.786246,
  Through: 5/13,
  For: AllDays,
  Until: 01:00,0.776080,
  Until: 02:00,0.777419,
  Until: 03:00,0.789458,
  Until: 04:00,0.798682,
  Until: 05:00,0.814779,
  Until: 06:00,0.824540,
  Until: 07:00,0.898392,
  Until: 08:00,0.781834,
  Until: 09:00,0.837049,
  Until: 10:00,0.746083,
  Until: 11:00,0.698921,
  Until: 12:00,0.652952,
  Until: 13:00,0.546298,
  Until: 14:00,0.647303,
  Until: 15:00,0.742378,
  Until: 16:00,0.706502,
  Until: 17:00,0.808218,
  Until: 18:00,0.857635,
  Until: 19:00,0.819512,
  Until: 20:00,0.795412,
  Until: 21:00,0.841995,
  Until: 22:00,0.862799,
  Until: 23:00,0.910561,
  Until: 24:00,0.966308,
  Through: 5/14,
  For: AllDays,
  Until: 01:00,0.921097,
  Until: 02:00,0.908751,
  Until: 03:00,0.919146,
  Until: 04:00,0.913727,
  Until: 05:00,0.900137,
  Until: 06:00,0.965028,
  Until: 07:00,0.873872,
  Until: 08:00,0.882000,
  Until: 09:00,0.879720,
  Until: 10:00,0.809270,
  Until: 11:00,0.754408,
  Until: 12:00,0.709003,
  Until: 13:00,0.745808,
  Until: 14:00,0.710663,
  Until: 15:00,0.708903,
  Until: 16:00,0.742373,
  Until: 17:00,0.778204,
  Until: 18:00,0.733976,
  Until: 19:00,0.690648,
  Until: 20:00,0.688578,
  Until: 21:00,0.698559,
  Until: 22:00,0.766032,
  Until: 23:00,0.810758,
  Until: 24:00,0.866902,
  Through: 5/15,
  For: AllDays,
  Until: 01:00,0.824989,
  Until: 02:00,0.867815,
  Until: 03:00,0.916575,
  Until: 04:00,0.901326,
  Until: 05:00,0.897090,
  Until: 06:00,0.906691,
  Until: 07:00,0.856938,
  Until: 08:00,0.850434,
  Until: 09:00,0.847283,
  Until: 10:00,0.781624,
  Until: 11:00,0.766531,
  Until: 12:00,0.747569,
  Until: 13:00,0.695993,
  Until: 14:00,0.691605,
  Until: 15:00,0.724477,
  Until: 16:00,0.697752,
  Until: 17:00,0.784709,
  Until: 18:00,0.804442,
  Until: 19:00,0.754213,
  Until: 20:00,0.751011,
  Until: 21:00,0.781643,
  Until: 22:00,0.798014,
  Until: 23:00,0.957113,
  Until: 24:00,0.915567,
  Through: 5/16,
  For: AllDays,
  Until: 01:00,0.924574,
  Until: 02:00,0.898878,
  Until: 03:00,0.891762,
  Until: 04:00,0.947779,
  Until: 05:00,0.955686,
  Until: 06:00,0.969065,
  Until: 07:00,0.965220,
  Until: 08:00,0.930560,
  Until: 09:00,0.904221,
  Until: 10:00,0.825252,
  Until: 11:00,0.727419,
  Until: 12:00,0.634984,
  Until: 13:00,0.630045,
  Until: 14:00,0.590900,
  Until: 15:00,0.585521,
  Until: 16:00,0.622326,
  Until: 17:00,0.746723,
  Until: 18:00,0.788312,
  Until: 19:00,0.732023,
  Until: 20:00,0.709463,
  Until: 21:00,0.719992,
  Until: 22:00,0.730540,
  Until: 23:00,0.790003,
  Until: 24:00,0.847370,
  Through: 5/17,
  For: AllDays,
  Until: 01:00,0.704407,
  Until: 02:00,0.741562,
  Until: 03:00,0.753381,
  Until: 04:00,0.655026,
  Until: 05:00,0.721633,
  Until: 06:00,0.758165,
  Until: 07:00,0.733226,
  Until: 08:00,0.727007,
  Until: 09:00,0.740485,
  Until: 10:00,0.679541,
  Until: 11:00,0.661102,
  Until: 12:00,0.646252,
  Until: 13:00,0.601014,
  Until: 14:00,0.572256,
  Until: 15:00,0.533951,
  Until: 16:00,0.641880,
  Until: 17:00,0.623516,
  Until: 18:00,0.658970,
  Until: 19:00,0.664261,
  Until: 20:00,0.659768,
  Until: 21:00,0.674590,
  Until: 22:00,0.675374,
  Until: 23:00,0.684469,
  Until: 24:00,0.718098,
  Through: 5/18,
  For: AllDays,
  Until: 01:00,0.724485,
  Until: 02:00,0.737495,
  Until: 03:00,0.763242,
  Until: 04:00,0.760519,
  Until: 05:00,0.759898,
  Until: 06:00,0.756778,
  Until: 07:00,0.854261,
  Until: 08:00,0.815008,
  Until: 09:00,0.794619,
  Until: 10:00,0.747137,
  Until: 11:00,0.579959,
  Until: 12:00,0.423907,
  Until: 13:00,0.478617,
  Until: 14:00,0.452762,
  Until: 15:00,0.441438,
  Until: 16:00,0.484415,
  Until: 17:00,0.566635,
  Until: 18:00,0.613588,
  Until: 19:00,0.660276,
  Until: 20:00,0.668212,
  Until: 21:00,0.708347,
  Until: 22:00,0.730425,
  Until: 23:00,0.710828,
  Until: 24:00,0.710744,
  Through: 5/19,
  For: AllDays,
  Until: 01:00,0.761802,
  Until: 02:00,0.760184,
  Until: 03:00,0.774542,
  Until: 04:00,0.783589,
  Until: 05:00,0.759332,
  Until: 06:00,0.750657,
  Until: 07:00,0.778241,
  Until: 08:00,0.744322,
  Until: 09:00,0.722965,
  Until: 10:00,0.614617,
  Until: 11:00,0.564309,
  Until: 12:00,0.527475,
  Until: 13:00,0.547406,
  Until: 14:00,0.633698,
  Until: 15:00,0.674031,
  Until: 16:00,0.615726,
  Until: 17:00,0.612915,
  Until: 18:00,0.612911,
  Until: 19:00,0.602988,
  Until: 20:00,0.667628,
  Until: 21:00,0.730091,
  Until: 22:00,0.795698,
  Until: 23:00,0.818248,
  Until: 24:00,0.864821,
  Through: 5/20,
  For: AllDays,
  Until: 01:00,0.744331,
  Until: 02:00,0.767821,
  Until: 03:00,0.783748,
  Until: 04:00,0.825243,
  Until: 05:00,0.801028,
  Until: 06:00,0.795471,
  Until: 07:00,0.748544,
  Until: 08:00,0.720541,
  Until: 09:00,0.687348,
  Until: 10:00,0.592708,
  Until: 11:00,0.626912,
  Until: 12:00,0.683658,
  Until: 13:00,0.691149,
  Until: 14:00,0.651878,
  Until: 15:00,0.624461,
  Until: 16:00,0.629564,
  Until: 17:00,0.711131,
  Until: 18:00,0.750213,
  Until: 19:00,0.741466,
  Until: 20:00,0.709244,
  Until: 21:00,0.714029,
  Until: 22:00,0.679046,
  Until: 23:00,0.724316,
  Until: 24:00,0.762018,
  Through: 5/21,
  For: AllDays,
  Until: 01:00,0.793975,
  Until: 02:00,0.778142,
  Until: 03:00,0.780382,
  Until: 04:00,0.859453,
  Until: 05:00,0.797094,
  Until: 06:00,0.766899,
  Until: 07:00,0.764241,
  Until: 08:00,0.737368,
  Until: 09:00,0.719001,
  Until: 10:00,0.632804,
  Until: 11:00,0.635498,
  Until: 12:00,0.628930,
  Until: 13:00,0.600859,
  Until: 14:00,0.705208,
  Until: 15:00,0.783477,
  Until: 16:00,0.787797,
  Until: 17:00,0.795761,
  Until: 18:00,0.758634,
  Until: 19:00,0.687129,
  Until: 20:00,0.690851,
  Until: 21:00,0.722125,
  Until: 22:00,0.729747,
  Until: 23:00,0.776967,
  Until: 24:00,0.808769,
  Through: 5/22,
  For: AllDays,
  Until: 01:00,0.803613,
  Until: 02:00,0.763096,
  Until: 03:00,0.744956,
  Until: 04:00,0.791928,
  Until: 05:00,0.752058,
  Until: 06:00,0.726260,
  Until: 07:00,0.774636,
  Until: 08:00,0.803808,
  Until: 09:00,0.835831,
  Until: 10:00,0.650081,
  Until: 11:00,0.655011,
  Until: 12:00,0.673425,
  Until: 13:00,0.642856,
  Until: 14:00,0.662442,
  Until: 15:00,0.701081,
  Until: 16:00,0.783453,
  Until: 17:00,0.812191,
  Until: 18:00,0.807809,
  Until: 19:00,0.737625,
  Until: 20:00,0.678463,
  Until: 21:00,0.649154,
  Until: 22:00,0.763934,
  Until: 23:00,0.716222,
  Until: 24:00,0.676343,
  Through: 5/23,
  For: AllDays,
  Until: 01:00,0.778092,
  Until: 02:00,0.766194,
  Until: 03:00,0.752945,
  Until: 04:00,0.728769,
  Until: 05:00,0.725361,
  Until: 06:00,0.745503,
  Until: 07:00,0.745537,
  Until: 08:00,0.756415,
  Until: 09:00,0.779874,
  Until: 10:00,0.787818,
  Until: 11:00,0.798342,
  Until: 12:00,0.817379,
  Until: 13:00,0.786732,
  Until: 14:00,0.730179,
  Until: 15:00,0.691888,
  Until: 16:00,0.511376,
  Until: 17:00,0.697803,
  Until: 18:00,0.772438,
  Until: 19:00,0.685781,
  Until: 20:00,0.683455,
  Until: 21:00,0.702593,
  Until: 22:00,0.711234,
  Until: 23:00,0.717932,
  Until: 24:00,0.717490,
  Through: 5/24,
  For: AllDays,
  Until: 01:00,0.761260,
  Until: 02:00,0.741006,
  Until: 03:00,0.748883,
  Until: 04:00,0.756174,
  Until: 05:00,0.775006,
  Until: 06:00,0.789871,
  Until: 07:00,0.802080,
  Until: 08:00,0.780958,
  Until: 09:00,0.778946,
  Until: 10:00,0.685113,
  Until: 11:00,0.701307,
  Until: 12:00,0.768090,
  Until: 13:00,0.703905,
  Until: 14:00,0.711195,
  Until: 15:00,0.728920,
  Until: 16:00,0.793656,
  Until: 17:00,0.798798,
  Until: 18:00,0.803555,
  Until: 19:00,0.698725,
  Until: 20:00,0.665036,
  Until: 21:00,0.662158,
  Until: 22:00,0.695040,
  Until: 23:00,0.849992,
  Until: 24:00,0.828367,
  Through: 5/25,
  For: AllDays,
  Until: 01:00,0.834108,
  Until: 02:00,0.801536,
  Until: 03:00,0.620617,
  Until: 04:00,0.841235,
  Until: 05:00,0.643673,
  Until: 06:00,0.680854,
  Until: 07:00,0.670355,
  Until: 08:00,0.703903,
  Until: 09:00,0.728504,
  Until: 10:00,0.733899,
  Until: 11:00,0.708272,
  Until: 12:00,0.693766,
  Until: 13:00,0.645376,
  Until: 14:00,0.645862,
  Until: 15:00,0.658264,
  Until: 16:00,0.723064,
  Until: 17:00,0.752785,
  Until: 18:00,0.786428,
  Until: 19:00,0.732246,
  Until: 20:00,0.745254,
  Until: 21:00,0.772819,
  Until: 22:00,0.855048,
  Until: 23:00,0.835844,
  Until: 24:00,0.821096,
  Through: 5/26,
  For: AllDays,
  Until: 01:00,0.784268,
  Until: 02:00,0.712955,
  Until: 03:00,0.656475,
  Until: 04:00,0.737231,
  Until: 05:00,0.748478,
  Until: 06:00,0.771859,
  Until: 07:00,0.731408,
  Until: 08:00,0.715801,
  Until: 09:00,0.699698,
  Until: 10:00,0.647540,
  Until: 11:00,0.578025,
  Until: 12:00,0.515364,
  Until: 13:00,0.648889,
  Until: 14:00,0.536045,
  Until: 15:00,0.475584,
  Until: 16:00,0.575903,
  Until: 17:00,0.729951,
  Until: 18:00,0.798028,
  Until: 19:00,0.890657,
  Until: 20:00,0.670647,
  Until: 21:00,0.762784,
  Until: 22:00,0.777758,
  Until: 23:00,0.789416,
  Until: 24:00,0.794180,
  Through: 5/27,
  For: AllDays,
  Until: 01:00,0.779856,
  Until: 02:00,0.790026,
  Until: 03:00,0.795137,
  Until: 04:00,0.804537,
  Until: 05:00,0.799246,
  Until: 06:00,0.795217,
  Until: 07:00,0.844555,
  Until: 08:00,0.858500,
  Until: 09:00,0.877641,
  Until: 10:00,0.878438,
  Until: 11:00,0.889785,
  Until: 12:00,0.915519,
  Until: 13:00,0.765085,
  Until: 14:00,0.725510,
  Until: 15:00,0.700658,
  Until: 16:00,0.749712,
  Until: 17:00,0.774955,
  Until: 18:00,0.786093,
  Until: 19:00,0.742907,
  Until: 20:00,0.791907,
  Until: 21:00,0.861893,
  Until: 22:00,0.809781,
  Until: 23:00,0.868314,
  Until: 24:00,0.916337,
  Through: 5/28,
  For: AllDays,
  Until: 01:00,0.948564,
  Until: 02:00,0.924077,
  Until: 03:00,0.915747,
  Until: 04:00,0.805330,
  Until: 05:00,0.806399,
  Until: 06:00,0.820793,
  Until: 07:00,0.846285,
  Until: 08:00,0.834027,
  Until: 09:00,0.821041,
  Until: 10:00,0.766906,
  Until: 11:00,0.773920,
  Until: 12:00,0.778930,
  Until: 13:00,0.804439,
  Until: 14:00,0.997973,
  Until: 15:00,1.182784,
  Until: 16:00,0.936051,
  Until: 17:00,1.025491,
  Until: 18:00,1.074830,
  Until: 19:00,0.919482,
  Until: 20:00,0.922717,
  Until: 21:00,1.018637,
  Until: 22:00,1.090575,
  Until: 23:00,1.095086,
  Until: 24:00,1.097723,
  Through: 5/29,
  For: AllDays,
  Until: 01:00,1.033584,
  Until: 02:00,0.985404,
  Until: 03:00,0.959933,
  Until: 04:00,0.998197,
  Until: 05:00,0.998103,
  Until: 06:00,0.925147,
  Until: 07:00,0.947315,
  Until: 08:00,1.001640,
  Until: 09:00,0.893151,
  Until: 10:00,0.851826,
  Until: 11:00,0.809900,
  Until: 12:00,0.782330,
  Until: 13:00,0.770561,
  Until: 14:00,0.812550,
  Until: 15:00,0.839735,
  Until: 16:00,0.832221,
  Until: 17:00,0.855011,
  Until: 18:00,0.865759,
  Until: 19:00,0.799000,
  Until: 20:00,0.791875,
  Until: 21:00,0.830559,
  Until: 22:00,0.817589,
  Until: 23:00,0.872142,
  Until: 24:00,0.948234,
  Through: 5/30,
  For: AllDays,
  Until: 01:00,0.963429,
  Until: 02:00,0.990223,
  Until: 03:00,1.022535,
  Until: 04:00,1.005477,
  Until: 05:00,0.934766,
  Until: 06:00,0.880041,
  Until: 07:00,0.911880,
  Until: 08:00,0.904578,
  Until: 09:00,0.889100,
  Until: 10:00,0.820092,
  Until: 11:00,0.832042,
  Until: 12:00,0.884128,
  Until: 13:00,0.903437,
  Until: 14:00,0.960483,
  Until: 15:00,1.008323,
  Until: 16:00,0.965702,
  Until: 17:00,1.002154,
  Until: 18:00,1.015708,
  Until: 19:00,0.942702,
  Until: 20:00,1.010024,
  Until: 21:00,1.047779,
  Until: 22:00,1.064702,
  Until: 23:00,1.094946,
  Until: 24:00,1.118782,
  Through: 5/31,
  For: AllDays,
  Until: 01:00,1.025101,
  Until: 02:00,0.985245,
  Until: 03:00,0.967292,
  Until: 04:00,0.951940,
  Until: 05:00,0.967961,
  Until: 06:00,0.978279,
  Until: 07:00,0.985106,
  Until: 08:00,0.948854,
  Until: 09:00,0.923065,
  Until: 10:00,0.953065,
  Until: 11:00,0.874124,
  Until: 12:00,0.833564,
  Until: 13:00,0.844253,
  Until: 14:00,0.900325,
  Until: 15:00,0.955035,
  Until: 16:00,0.870968,
  Until: 17:00,0.938634,
  Until: 18:00,0.979709,
  Until: 19:00,0.890885,
  Until: 20:00,0.934911,
  Until: 21:00,0.931338,
  Until: 22:00,0.982438,
  Until: 23:00,1.058411,
  Until: 24:00,1.112225,
  Through: 6/1,
  For: AllDays,
  Until: 01:00,1.080428,
  Until: 02:00,1.052880,
  Until: 03:00,1.044803,
  Until: 04:00,1.053463,
  Until: 05:00,1.055375,
  Until: 06:00,1.044214,
  Until: 07:00,1.066274,
  Until: 08:00,1.062586,
  Until: 09:00,1.000952,
  Until: 10:00,0.877599,
  Until: 11:00,0.773264,
  Until: 12:00,0.675102,
  Until: 13:00,0.607466,
  Until: 14:00,0.585161,
  Until: 15:00,0.574023,
  Until: 16:00,0.648796,
  Until: 17:00,0.805776,
  Until: 18:00,0.883012,
  Until: 19:00,0.945960,
  Until: 20:00,0.857006,
  Until: 21:00,1.005457,
  Until: 22:00,1.038402,
  Until: 23:00,1.078905,
  Until: 24:00,1.119648,
  Through: 6/2,
  For: AllDays,
  Until: 01:00,1.063900,
  Until: 02:00,1.045351,
  Until: 03:00,1.033005,
  Until: 04:00,0.984601,
  Until: 05:00,0.992902,
  Until: 06:00,0.996630,
  Until: 07:00,1.022835,
  Until: 08:00,0.982337,
  Until: 09:00,0.894414,
  Until: 10:00,0.882591,
  Until: 11:00,0.752476,
  Until: 12:00,0.634799,
  Until: 13:00,0.638441,
  Until: 14:00,0.598416,
  Until: 15:00,0.595810,
  Until: 16:00,0.572547,
  Until: 17:00,0.786539,
  Until: 18:00,0.886161,
  Until: 19:00,0.828586,
  Until: 20:00,0.821321,
  Until: 21:00,0.846122,
  Until: 22:00,0.911224,
  Until: 23:00,0.960422,
  Until: 24:00,1.082469,
  Through: 6/3,
  For: AllDays,
  Until: 01:00,1.005514,
  Until: 02:00,1.020226,
  Until: 03:00,1.023670,
  Until: 04:00,1.034008,
  Until: 05:00,1.027542,
  Until: 06:00,1.009042,
  Until: 07:00,0.962260,
  Until: 08:00,0.984861,
  Until: 09:00,0.924719,
  Until: 10:00,0.878854,
  Until: 11:00,0.824122,
  Until: 12:00,0.776261,
  Until: 13:00,0.729008,
  Until: 14:00,0.722447,
  Until: 15:00,0.745499,
  Until: 16:00,0.845298,
  Until: 17:00,0.914749,
  Until: 18:00,0.947061,
  Until: 19:00,0.910991,
  Until: 20:00,0.888946,
  Until: 21:00,0.973741,
  Until: 22:00,0.918369,
  Until: 23:00,0.888161,
  Until: 24:00,0.965849,
  Through: 6/4,
  For: AllDays,
  Until: 01:00,0.936862,
  Until: 02:00,0.832128,
  Until: 03:00,0.929284,
  Until: 04:00,0.903295,
  Until: 05:00,0.903969,
  Until: 06:00,0.897206,
  Until: 07:00,0.886959,
  Until: 08:00,0.885917,
  Until: 09:00,0.792460,
  Until: 10:00,0.814136,
  Until: 11:00,0.745505,
  Until: 12:00,0.876986,
  Until: 13:00,0.646317,
  Until: 14:00,0.666030,
  Until: 15:00,0.673797,
  Until: 16:00,0.688554,
  Until: 17:00,0.745981,
  Until: 18:00,0.760231,
  Until: 19:00,0.693942,
  Until: 20:00,0.708125,
  Until: 21:00,0.755751,
  Until: 22:00,0.753736,
  Until: 23:00,0.776375,
  Until: 24:00,0.812811,
  Through: 6/5,
  For: AllDays,
  Until: 01:00,0.790096,
  Until: 02:00,0.781790,
  Until: 03:00,0.780662,
  Until: 04:00,0.761990,
  Until: 05:00,0.770101,
  Until: 06:00,0.773328,
  Until: 07:00,0.776883,
  Until: 08:00,0.773748,
  Until: 09:00,0.774051,
  Until: 10:00,0.747087,
  Until: 11:00,0.728825,
  Until: 12:00,0.719570,
  Until: 13:00,0.697704,
  Until: 14:00,0.709803,
  Until: 15:00,0.706011,
  Until: 16:00,0.732690,
  Until: 17:00,0.713539,
  Until: 18:00,0.697019,
  Until: 19:00,0.723731,
  Until: 20:00,0.696887,
  Until: 21:00,0.704651,
  Until: 22:00,0.738775,
  Until: 23:00,0.716029,
  Until: 24:00,0.699956,
  Through: 6/6,
  For: AllDays,
  Until: 01:00,0.727986,
  Until: 02:00,0.711167,
  Until: 03:00,0.702413,
  Until: 04:00,0.733478,
  Until: 05:00,0.724889,
  Until: 06:00,0.722911,
  Until: 07:00,0.744024,
  Until: 08:00,0.753138,
  Until: 09:00,0.765251,
  Until: 10:00,0.663168,
  Until: 11:00,0.666711,
  Until: 12:00,0.660580,
  Until: 13:00,0.638666,
  Until: 14:00,0.640109,
  Until: 15:00,0.663008,
  Until: 16:00,0.744061,
  Until: 17:00,0.747662,
  Until: 18:00,0.745063,
  Until: 19:00,0.691401,
  Until: 20:00,0.681555,
  Until: 21:00,0.680520,
  Until: 22:00,0.693041,
  Until: 23:00,0.710342,
  Until: 24:00,0.749572,
  Through: 6/7,
  For: AllDays,
  Until: 01:00,0.760468,
  Until: 02:00,0.806488,
  Until: 03:00,0.844102,
  Until: 04:00,0.874803,
  Until: 05:00,0.867998,
  Until: 06:00,0.875122,
  Until: 07:00,0.910777,
  Until: 08:00,0.888580,
  Until: 09:00,0.876948,
  Until: 10:00,0.864861,
  Until: 11:00,0.835956,
  Until: 12:00,0.809919,
  Until: 13:00,0.935071,
  Until: 14:00,0.932704,
  Until: 15:00,0.939311,
  Until: 16:00,0.900181,
  Until: 17:00,0.898276,
  Until: 18:00,0.892767,
  Until: 19:00,0.845694,
  Until: 20:00,0.824911,
  Until: 21:00,0.815795,
  Until: 22:00,0.842306,
  Until: 23:00,0.849468,
  Until: 24:00,0.855393,
  Through: 6/8,
  For: AllDays,
  Until: 01:00,0.868331,
  Until: 02:00,0.832900,
  Until: 03:00,0.824696,
  Until: 04:00,0.831590,
  Until: 05:00,0.816326,
  Until: 06:00,0.801679,
  Until: 07:00,0.773291,
  Until: 08:00,0.817821,
  Until: 09:00,0.853627,
  Until: 10:00,0.730565,
  Until: 11:00,0.764812,
  Until: 12:00,0.805029,
  Until: 13:00,0.839861,
  Until: 14:00,0.789572,
  Until: 15:00,0.741042,
  Until: 16:00,0.781046,
  Until: 17:00,0.778538,
  Until: 18:00,0.777443,
  Until: 19:00,0.790435,
  Until: 20:00,0.790272,
  Until: 21:00,0.802988,
  Until: 22:00,0.848699,
  Until: 23:00,0.825504,
  Until: 24:00,0.807029,
  Through: 6/9,
  For: AllDays,
  Until: 01:00,0.796774,
  Until: 02:00,0.787186,
  Until: 03:00,0.792299,
  Until: 04:00,0.827133,
  Until: 05:00,0.825004,
  Until: 06:00,0.838084,
  Until: 07:00,0.814875,
  Until: 08:00,0.834256,
  Until: 09:00,0.866223,
  Until: 10:00,0.933297,
  Until: 11:00,0.982664,
  Until: 12:00,1.039802,
  Until: 13:00,0.946786,
  Until: 14:00,0.900888,
  Until: 15:00,0.850498,
  Until: 16:00,0.838786,
  Until: 17:00,0.853836,
  Until: 18:00,0.895102,
  Until: 19:00,0.818199,
  Until: 20:00,0.838935,
  Until: 21:00,0.862513,
  Until: 22:00,1.008423,
  Until: 23:00,0.996159,
  Until: 24:00,0.977055,
  Through: 6/10,
  For: AllDays,
  Until: 01:00,0.918511,
  Until: 02:00,0.863465,
  Until: 03:00,0.814340,
  Until: 04:00,0.793952,
  Until: 05:00,0.799691,
  Until: 06:00,0.803692,
  Until: 07:00,0.768721,
  Until: 08:00,0.783595,
  Until: 09:00,0.787937,
  Until: 10:00,0.711267,
  Until: 11:00,0.773002,
  Until: 12:00,0.833793,
  Until: 13:00,0.789090,
  Until: 14:00,0.735500,
  Until: 15:00,0.693947,
  Until: 16:00,0.749348,
  Until: 17:00,0.808321,
  Until: 18:00,0.848161,
  Until: 19:00,0.813184,
  Until: 20:00,0.779659,
  Until: 21:00,0.772310,
  Until: 22:00,0.910846,
  Until: 23:00,0.882444,
  Until: 24:00,0.874154,
  Through: 6/11,
  For: AllDays,
  Until: 01:00,0.868657,
  Until: 02:00,0.844126,
  Until: 03:00,0.828111,
  Until: 04:00,0.849035,
  Until: 05:00,0.840141,
  Until: 06:00,0.834291,
  Until: 07:00,0.876102,
  Until: 08:00,0.865693,
  Until: 09:00,0.857920,
  Until: 10:00,0.843422,
  Until: 11:00,0.803114,
  Until: 12:00,0.789889,
  Until: 13:00,0.914488,
  Until: 14:00,0.849793,
  Until: 15:00,0.809176,
  Until: 16:00,0.846006,
  Until: 17:00,0.860936,
  Until: 18:00,0.867808,
  Until: 19:00,0.826459,
  Until: 20:00,0.841684,
  Until: 21:00,0.877767,
  Until: 22:00,0.862353,
  Until: 23:00,0.887975,
  Until: 24:00,0.921626,
  Through: 6/12,
  For: AllDays,
  Until: 01:00,0.904974,
  Until: 02:00,0.924203,
  Until: 03:00,0.937454,
  Until: 04:00,0.926264,
  Until: 05:00,0.929936,
  Until: 06:00,0.938921,
  Until: 07:00,0.950898,
  Until: 08:00,0.900479,
  Until: 09:00,0.851866,
  Until: 10:00,0.904311,
  Until: 11:00,0.908095,
  Until: 12:00,0.926176,
  Until: 13:00,0.865618,
  Until: 14:00,0.855730,
  Until: 15:00,0.855462,
  Until: 16:00,0.937596,
  Until: 17:00,0.963248,
  Until: 18:00,0.964330,
  Until: 19:00,0.907592,
  Until: 20:00,0.917971,
  Until: 21:00,1.024903,
  Until: 22:00,1.032409,
  Until: 23:00,1.024658,
  Until: 24:00,1.020294,
  Through: 6/13,
  For: AllDays,
  Until: 01:00,0.926603,
  Until: 02:00,0.974967,
  Until: 03:00,0.971438,
  Until: 04:00,0.898365,
  Until: 05:00,0.974199,
  Until: 06:00,1.019644,
  Until: 07:00,0.987313,
  Until: 08:00,0.909021,
  Until: 09:00,0.852995,
  Until: 10:00,0.842644,
  Until: 11:00,0.803122,
  Until: 12:00,0.765984,
  Until: 13:00,0.740435,
  Until: 14:00,0.748540,
  Until: 15:00,0.756814,
  Until: 16:00,0.838575,
  Until: 17:00,0.875674,
  Until: 18:00,0.875105,
  Until: 19:00,0.809085,
  Until: 20:00,0.920854,
  Until: 21:00,1.021547,
  Until: 22:00,1.112091,
  Until: 23:00,1.152146,
  Until: 24:00,1.167422,
  Through: 6/14,
  For: AllDays,
  Until: 01:00,1.000995,
  Until: 02:00,1.060521,
  Until: 03:00,1.048672,
  Until: 04:00,1.020225,
  Until: 05:00,1.034491,
  Until: 06:00,1.040489,
  Until: 07:00,1.033789,
  Until: 08:00,1.025662,
  Until: 09:00,0.921862,
  Until: 10:00,0.939280,
  Until: 11:00,0.939116,
  Until: 12:00,0.924429,
  Until: 13:00,1.099729,
  Until: 14:00,0.996438,
  Until: 15:00,0.917704,
  Until: 16:00,0.991896,
  Until: 17:00,0.999868,
  Until: 18:00,0.988531,
  Until: 19:00,0.919295,
  Until: 20:00,0.945807,
  Until: 21:00,0.970578,
  Until: 22:00,0.934781,
  Until: 23:00,1.045029,
  Until: 24:00,1.058236,
  Through: 6/15,
  For: AllDays,
  Until: 01:00,0.980226,
  Until: 02:00,0.999430,
  Until: 03:00,1.027428,
  Until: 04:00,0.947935,
  Until: 05:00,0.994001,
  Until: 06:00,1.054333,
  Until: 07:00,1.061044,
  Until: 08:00,1.051204,
  Until: 09:00,1.007302,
  Until: 10:00,0.895311,
  Until: 11:00,0.839828,
  Until: 12:00,0.776517,
  Until: 13:00,0.785290,
  Until: 14:00,0.804377,
  Until: 15:00,0.821982,
  Until: 16:00,0.851003,
  Until: 17:00,0.909567,
  Until: 18:00,0.925113,
  Until: 19:00,0.883100,
  Until: 20:00,0.861896,
  Until: 21:00,0.916766,
  Until: 22:00,0.938871,
  Until: 23:00,1.016397,
  Until: 24:00,0.911947,
  Through: 6/16,
  For: AllDays,
  Until: 01:00,0.945541,
  Until: 02:00,0.951142,
  Until: 03:00,0.962916,
  Until: 04:00,0.984102,
  Until: 05:00,0.995246,
  Until: 06:00,0.975494,
  Until: 07:00,1.033086,
  Until: 08:00,1.015132,
  Until: 09:00,0.997534,
  Until: 10:00,0.896427,
  Until: 11:00,0.632925,
  Until: 12:00,0.753113,
  Until: 13:00,0.442536,
  Until: 14:00,0.517136,
  Until: 15:00,0.545159,
  Until: 16:00,0.635711,
  Until: 17:00,0.781226,
  Until: 18:00,0.848411,
  Until: 19:00,0.821337,
  Until: 20:00,0.837499,
  Until: 21:00,1.013527,
  Until: 22:00,1.004366,
  Until: 23:00,1.048525,
  Until: 24:00,1.062768,
  Through: 6/17,
  For: AllDays,
  Until: 01:00,1.007735,
  Until: 02:00,0.992958,
  Until: 03:00,0.979925,
  Until: 04:00,0.888564,
  Until: 05:00,0.930060,
  Until: 06:00,0.949561,
  Until: 07:00,0.957892,
  Until: 08:00,0.948196,
  Until: 09:00,0.934484,
  Until: 10:00,0.984692,
  Until: 11:00,1.010983,
  Until: 12:00,1.052340,
  Until: 13:00,0.962491,
  Until: 14:00,0.989818,
  Until: 15:00,0.999377,
  Until: 16:00,0.777907,
  Until: 17:00,0.869007,
  Until: 18:00,0.962806,
  Until: 19:00,0.844561,
  Until: 20:00,0.787806,
  Until: 21:00,0.764362,
  Until: 22:00,0.787079,
  Until: 23:00,0.769998,
  Until: 24:00,0.751910,
  Through: 6/18,
  For: AllDays,
  Until: 01:00,0.716362,
  Until: 02:00,0.723204,
  Until: 03:00,0.754083,
  Until: 04:00,0.863276,
  Until: 05:00,0.828917,
  Until: 06:00,0.799524,
  Until: 07:00,0.848808,
  Until: 08:00,0.757615,
  Until: 09:00,0.692804,
  Until: 10:00,0.683990,
  Until: 11:00,0.703736,
  Until: 12:00,0.718924,
  Until: 13:00,0.686515,
  Until: 14:00,0.669637,
  Until: 15:00,0.660151,
  Until: 16:00,0.624284,
  Until: 17:00,0.647877,
  Until: 18:00,0.657137,
  Until: 19:00,0.690550,
  Until: 20:00,0.683322,
  Until: 21:00,0.678522,
  Until: 22:00,0.676176,
  Until: 23:00,0.681621,
  Until: 24:00,0.698425,
  Through: 6/19,
  For: AllDays,
  Until: 01:00,0.882658,
  Until: 02:00,0.875686,
  Until: 03:00,0.871431,
  Until: 04:00,0.860323,
  Until: 05:00,0.841598,
  Until: 06:00,0.826175,
  Until: 07:00,0.798724,
  Until: 08:00,0.810203,
  Until: 09:00,0.814529,
  Until: 10:00,0.761081,
  Until: 11:00,0.758931,
  Until: 12:00,0.774829,
  Until: 13:00,0.814634,
  Until: 14:00,0.819757,
  Until: 15:00,0.827483,
  Until: 16:00,0.818488,
  Until: 17:00,0.819086,
  Until: 18:00,0.799663,
  Until: 19:00,0.810833,
  Until: 20:00,0.828881,
  Until: 21:00,0.921132,
  Until: 22:00,0.893691,
  Until: 23:00,0.940653,
  Until: 24:00,0.986207,
  Through: 6/20,
  For: AllDays,
  Until: 01:00,0.898221,
  Until: 02:00,0.875534,
  Until: 03:00,0.870656,
  Until: 04:00,0.867807,
  Until: 05:00,0.857242,
  Until: 06:00,0.852168,
  Until: 07:00,0.853657,
  Until: 08:00,0.853997,
  Until: 09:00,0.849765,
  Until: 10:00,0.820642,
  Until: 11:00,0.777488,
  Until: 12:00,0.733916,
  Until: 13:00,0.740766,
  Until: 14:00,0.754428,
  Until: 15:00,0.765783,
  Until: 16:00,0.838037,
  Until: 17:00,0.848485,
  Until: 18:00,0.860841,
  Until: 19:00,0.808929,
  Until: 20:00,0.832534,
  Until: 21:00,0.832309,
  Until: 22:00,0.851061,
  Until: 23:00,0.831081,
  Until: 24:00,0.808390,
  Through: 6/21,
  For: AllDays,
  Until: 01:00,0.808423,
  Until: 02:00,0.784069,
  Until: 03:00,0.763311,
  Until: 04:00,0.757912,
  Until: 05:00,0.759692,
  Until: 06:00,0.760098,
  Until: 07:00,0.888717,
  Until: 08:00,0.889299,
  Until: 09:00,0.892858,
  Until: 10:00,0.868242,
  Until: 11:00,0.867427,
  Until: 12:00,0.873165,
  Until: 13:00,0.896882,
  Until: 14:00,0.893708,
  Until: 15:00,0.892404,
  Until: 16:00,0.848370,
  Until: 17:00,0.821373,
  Until: 18:00,0.815543,
  Until: 19:00,0.815794,
  Until: 20:00,0.817957,
  Until: 21:00,0.830977,
  Until: 22:00,0.821528,
  Until: 23:00,0.852368,
  Until: 24:00,0.889550,
  Through: 6/22,
  For: AllDays,
  Until: 01:00,0.853605,
  Until: 02:00,0.821638,
  Until: 03:00,0.800836,
  Until: 04:00,0.807120,
  Until: 05:00,0.847564,
  Until: 06:00,0.877184,
  Until: 07:00,0.833330,
  Until: 08:00,0.826925,
  Until: 09:00,0.818338,
  Until: 10:00,0.786347,
  Until: 11:00,0.818772,
  Until: 12:00,0.847189,
  Until: 13:00,0.810250,
  Until: 14:00,0.951496,
  Until: 15:00,1.075191,
  Until: 16:00,0.977856,
  Until: 17:00,0.975198,
  Until: 18:00,0.955625,
  Until: 19:00,0.956379,
  Until: 20:00,0.926096,
  Until: 21:00,0.950643,
  Until: 22:00,0.925570,
  Until: 23:00,0.884965,
  Until: 24:00,0.842966,
  Through: 6/23,
  For: AllDays,
  Until: 01:00,0.857818,
  Until: 02:00,0.825525,
  Until: 03:00,0.813953,
  Until: 04:00,0.759541,
  Until: 05:00,0.823444,
  Until: 06:00,0.889120,
  Until: 07:00,0.870067,
  Until: 08:00,0.871182,
  Until: 09:00,0.877479,
  Until: 10:00,0.840232,
  Until: 11:00,0.869043,
  Until: 12:00,0.917059,
  Until: 13:00,0.874619,
  Until: 14:00,0.882279,
  Until: 15:00,0.890824,
  Until: 16:00,0.810275,
  Until: 17:00,0.834482,
  Until: 18:00,0.832045,
  Until: 19:00,0.783771,
  Until: 20:00,0.796936,
  Until: 21:00,0.842395,
  Until: 22:00,0.850237,
  Until: 23:00,0.830299,
  Until: 24:00,0.818205,
  Through: 6/24,
  For: AllDays,
  Until: 01:00,0.844581,
  Until: 02:00,0.869473,
  Until: 03:00,0.895616,
  Until: 04:00,0.888372,
  Until: 05:00,0.923162,
  Until: 06:00,0.950643,
  Until: 07:00,0.990087,
  Until: 08:00,0.995740,
  Until: 09:00,1.004580,
  Until: 10:00,1.043925,
  Until: 11:00,1.056408,
  Until: 12:00,1.071296,
  Until: 13:00,1.040675,
  Until: 14:00,1.088606,
  Until: 15:00,1.133442,
  Until: 16:00,1.102127,
  Until: 17:00,1.137854,
  Until: 18:00,1.162181,
  Until: 19:00,1.014205,
  Until: 20:00,0.953717,
  Until: 21:00,1.018359,
  Until: 22:00,0.962404,
  Until: 23:00,0.967849,
  Until: 24:00,0.970434,
  Through: 6/25,
  For: AllDays,
  Until: 01:00,0.964305,
  Until: 02:00,0.961782,
  Until: 03:00,0.978168,
  Until: 04:00,0.980446,
  Until: 05:00,0.937648,
  Until: 06:00,0.902729,
  Until: 07:00,0.925209,
  Until: 08:00,0.946011,
  Until: 09:00,0.974797,
  Until: 10:00,0.991020,
  Until: 11:00,1.082517,
  Until: 12:00,1.187701,
  Until: 13:00,0.989777,
  Until: 14:00,1.183446,
  Until: 15:00,1.380523,
  Until: 16:00,1.171273,
  Until: 17:00,1.165687,
  Until: 18:00,1.130394,
  Until: 19:00,1.113325,
  Until: 20:00,1.087141,
  Until: 21:00,1.195823,
  Until: 22:00,1.195560,
  Until: 23:00,1.140759,
  Until: 24:00,1.103884,
  Through: 6/26,
  For: AllDays,
  Until: 01:00,1.067907,
  Until: 02:00,1.023509,
  Until: 03:00,1.008753,
  Until: 04:00,1.042205,
  Until: 05:00,0.987738,
  Until: 06:00,1.002404,
  Until: 07:00,0.995007,
  Until: 08:00,0.978875,
  Until: 09:00,0.969620,
  Until: 10:00,0.906342,
  Until: 11:00,0.853826,
  Until: 12:00,0.799984,
  Until: 13:00,0.779908,
  Until: 14:00,0.784154,
  Until: 15:00,0.787860,
  Until: 16:00,0.814483,
  Until: 17:00,0.900227,
  Until: 18:00,0.935788,
  Until: 19:00,0.954360,
  Until: 20:00,0.824990,
  Until: 21:00,1.091279,
  Until: 22:00,1.126243,
  Until: 23:00,1.168130,
  Until: 24:00,1.171827,
  Through: 6/27,
  For: AllDays,
  Until: 01:00,1.061236,
  Until: 02:00,1.053757,
  Until: 03:00,1.057662,
  Until: 04:00,1.036104,
  Until: 05:00,1.068939,
  Until: 06:00,1.058506,
  Until: 07:00,1.075410,
  Until: 08:00,1.092964,
  Until: 09:00,1.124178,
  Until: 10:00,1.051509,
  Until: 11:00,0.973311,
  Until: 12:00,0.963711,
  Until: 13:00,0.891510,
  Until: 14:00,0.930533,
  Until: 15:00,0.959498,
  Until: 16:00,0.933470,
  Until: 17:00,0.952262,
  Until: 18:00,0.966433,
  Until: 19:00,0.961707,
  Until: 20:00,1.046678,
  Until: 21:00,1.064225,
  Until: 22:00,1.086912,
  Until: 23:00,1.083577,
  Until: 24:00,1.132694,
  Through: 6/28,
  For: AllDays,
  Until: 01:00,1.056365,
  Until: 02:00,1.040701,
  Until: 03:00,1.041405,
  Until: 04:00,1.032776,
  Until: 05:00,1.011031,
  Until: 06:00,1.000393,
  Until: 07:00,0.981608,
  Until: 08:00,0.908844,
  Until: 09:00,0.937523,
  Until: 10:00,0.942747,
  Until: 11:00,0.919258,
  Until: 12:00,0.894166,
  Until: 13:00,0.837152,
  Until: 14:00,0.842481,
  Until: 15:00,0.850428,
  Until: 16:00,0.864206,
  Until: 17:00,0.851628,
  Until: 18:00,0.858300,
  Until: 19:00,0.815352,
  Until: 20:00,0.926091,
  Until: 21:00,0.984617,
  Until: 22:00,1.022626,
  Until: 23:00,1.044527,
  Until: 24:00,1.067752,
  Through: 6/29,
  For: AllDays,
  Until: 01:00,0.974725,
  Until: 02:00,0.949391,
  Until: 03:00,1.014253,
  Until: 04:00,0.944653,
  Until: 05:00,0.967978,
  Until: 06:00,0.983229,
  Until: 07:00,0.990264,
  Until: 08:00,0.979970,
  Until: 09:00,0.909105,
  Until: 10:00,0.813146,
  Until: 11:00,0.792156,
  Until: 12:00,0.773483,
  Until: 13:00,0.686223,
  Until: 14:00,0.702480,
  Until: 15:00,0.711248,
  Until: 16:00,0.719101,
  Until: 17:00,0.814493,
  Until: 18:00,0.866027,
  Until: 19:00,0.922965,
  Until: 20:00,0.880908,
  Until: 21:00,0.916923,
  Until: 22:00,0.894650,
  Until: 23:00,0.915223,
  Until: 24:00,0.936577,
  Through: 6/30,
  For: AllDays,
  Until: 01:00,0.857399,
  Until: 02:00,0.847213,
  Until: 03:00,0.852167,
  Until: 04:00,0.891668,
  Until: 05:00,0.910224,
  Until: 06:00,0.924064,
  Until: 07:00,0.925886,
  Until: 08:00,0.908586,
  Until: 09:00,0.905615,
  Until: 10:00,0.843432,
  Until: 11:00,0.771914,
  Until: 12:00,0.701011,
  Until: 13:00,0.745430,
  Until: 14:00,0.815577,
  Until: 15:00,0.891337,
  Until: 16:00,0.871242,
  Until: 17:00,0.897457,
  Until: 18:00,0.891799,
  Until: 19:00,0.906784,
  Until: 20:00,0.927963,
  Until: 21:00,1.022290,
  Until: 22:00,1.018041,
  Until: 23:00,1.005086,
  Until: 24:00,0.976532,
  Through: 7/1,
  For: AllDays,
  Until: 01:00,0.905815,
  Until: 02:00,0.888587,
  Until: 03:00,0.884999,
  Until: 04:00,0.877116,
  Until: 05:00,0.862353,
  Until: 06:00,0.859354,
  Until: 07:00,0.865646,
  Until: 08:00,0.861462,
  Until: 09:00,0.857969,
  Until: 10:00,0.859826,
  Until: 11:00,0.831422,
  Until: 12:00,0.809387,
  Until: 13:00,0.795223,
  Until: 14:00,0.815285,
  Until: 15:00,0.833952,
  Until: 16:00,0.837664,
  Until: 17:00,0.833463,
  Until: 18:00,0.831216,
  Until: 19:00,0.803858,
  Until: 20:00,0.792091,
  Until: 21:00,0.820944,
  Until: 22:00,0.817789,
  Until: 23:00,0.824858,
  Until: 24:00,0.940835,
  Through: 7/2,
  For: AllDays,
  Until: 01:00,0.908874,
  Until: 02:00,0.866914,
  Until: 03:00,0.853277,
  Until: 04:00,0.835658,
  Until: 05:00,0.703925,
  Until: 06:00,0.881872,
  Until: 07:00,0.898395,
  Until: 08:00,0.881078,
  Until: 09:00,0.883255,
  Until: 10:00,0.728969,
  Until: 11:00,0.724514,
  Until: 12:00,0.707955,
  Until: 13:00,0.685622,
  Until: 14:00,0.713531,
  Until: 15:00,0.749942,
  Until: 16:00,0.778431,
  Until: 17:00,0.816056,
  Until: 18:00,0.832281,
  Until: 19:00,0.780183,
  Until: 20:00,0.763859,
  Until: 21:00,0.925403,
  Until: 22:00,0.942249,
  Until: 23:00,0.967129,
  Until: 24:00,0.998122,
  Through: 7/3,
  For: AllDays,
  Until: 01:00,0.954619,
  Until: 02:00,0.873157,
  Until: 03:00,0.924304,
  Until: 04:00,0.952332,
  Until: 05:00,0.953489,
  Until: 06:00,0.953010,
  Until: 07:00,1.035523,
  Until: 08:00,1.050495,
  Until: 09:00,0.990164,
  Until: 10:00,1.057806,
  Until: 11:00,1.025613,
  Until: 12:00,0.997758,
  Until: 13:00,0.971058,
  Until: 14:00,0.989347,
  Until: 15:00,1.006090,
  Until: 16:00,1.030013,
  Until: 17:00,1.104320,
  Until: 18:00,1.141787,
  Until: 19:00,1.148333,
  Until: 20:00,1.138093,
  Until: 21:00,1.203927,
  Until: 22:00,1.215825,
  Until: 23:00,1.223986,
  Until: 24:00,1.228252,
  Through: 7/4,
  For: AllDays,
  Until: 01:00,1.184079,
  Until: 02:00,1.196065,
  Until: 03:00,1.223909,
  Until: 04:00,1.250121,
  Until: 05:00,1.232610,
  Until: 06:00,1.213991,
  Until: 07:00,1.196589,
  Until: 08:00,1.176407,
  Until: 09:00,1.156987,
  Until: 10:00,1.140687,
  Until: 11:00,1.147521,
  Until: 12:00,1.163639,
  Until: 13:00,1.176929,
  Until: 14:00,1.162447,
  Until: 15:00,1.150140,
  Until: 16:00,1.139924,
  Until: 17:00,1.117947,
  Until: 18:00,1.085743,
  Until: 19:00,1.027888,
  Until: 20:00,1.015614,
  Until: 21:00,0.979765,
  Until: 22:00,0.935433,
  Until: 23:00,0.926138,
  Until: 24:00,0.910558,
  Through: 7/5,
  For: AllDays,
  Until: 01:00,0.868929,
  Until: 02:00,0.836006,
  Until: 03:00,0.820748,
  Until: 04:00,0.802533,
  Until: 05:00,0.827920,
  Until: 06:00,0.855521,
  Until: 07:00,0.872648,
  Until: 08:00,0.874275,
  Until: 09:00,0.888477,
  Until: 10:00,0.915149,
  Until: 11:00,0.923517,
  Until: 12:00,0.929079,
  Until: 13:00,0.936941,
  Until: 14:00,0.916103,
  Until: 15:00,0.899246,
  Until: 16:00,0.902527,
  Until: 17:00,0.945565,
  Until: 18:00,0.958939,
  Until: 19:00,0.928880,
  Until: 20:00,0.905776,
  Until: 21:00,0.904627,
  Until: 22:00,0.899487,
  Until: 23:00,0.905861,
  Until: 24:00,0.916368,
  Through: 7/6,
  For: AllDays,
  Until: 01:00,0.891215,
  Until: 02:00,0.899840,
  Until: 03:00,0.908868,
  Until: 04:00,0.922864,
  Until: 05:00,0.911156,
  Until: 06:00,0.906406,
  Until: 07:00,0.898498,
  Until: 08:00,0.907164,
  Until: 09:00,0.912190,
  Until: 10:00,0.921219,
  Until: 11:00,0.885946,
  Until: 12:00,0.866209,
  Until: 13:00,0.855566,
  Until: 14:00,0.885127,
  Until: 15:00,0.902340,
  Until: 16:00,0.918903,
  Until: 17:00,0.907568,
  Until: 18:00,0.893912,
  Until: 19:00,0.854746,
  Until: 20:00,0.855363,
  Until: 21:00,0.911494,
  Until: 22:00,0.931775,
  Until: 23:00,0.931739,
  Until: 24:00,0.933963,
  Through: 7/7,
  For: AllDays,
  Until: 01:00,0.874733,
  Until: 02:00,0.874618,
  Until: 03:00,0.881691,
  Until: 04:00,0.895890,
  Until: 05:00,0.911193,
  Until: 06:00,0.922462,
  Until: 07:00,0.934020,
  Until: 08:00,0.897837,
  Until: 09:00,0.881189,
  Until: 10:00,0.865290,
  Until: 11:00,0.801564,
  Until: 12:00,0.760929,
  Until: 13:00,0.746194,
  Until: 14:00,0.801274,
  Until: 15:00,0.820729,
  Until: 16:00,0.839744,
  Until: 17:00,0.910503,
  Until: 18:00,0.956564,
  Until: 19:00,0.979194,
  Until: 20:00,0.965552,
  Until: 21:00,1.021242,
  Until: 22:00,1.032574,
  Until: 23:00,1.025471,
  Until: 24:00,1.026150,
  Through: 7/8,
  For: AllDays,
  Until: 01:00,0.972078,
  Until: 02:00,0.990966,
  Until: 03:00,1.020136,
  Until: 04:00,1.059829,
  Until: 05:00,1.062547,
  Until: 06:00,1.067405,
  Until: 07:00,1.066346,
  Until: 08:00,1.100267,
  Until: 09:00,1.127443,
  Until: 10:00,1.167349,
  Until: 11:00,1.102255,
  Until: 12:00,1.051864,
  Until: 13:00,0.998236,
  Until: 14:00,1.019833,
  Until: 15:00,1.036162,
  Until: 16:00,1.063957,
  Until: 17:00,1.074508,
  Until: 18:00,1.068132,
  Until: 19:00,1.020935,
  Until: 20:00,1.070982,
  Until: 21:00,1.141572,
  Until: 22:00,1.214483,
  Until: 23:00,1.143984,
  Until: 24:00,1.076202,
  Through: 7/9,
  For: AllDays,
  Until: 01:00,1.010893,
  Until: 02:00,1.054727,
  Until: 03:00,1.098471,
  Until: 04:00,1.143453,
  Until: 05:00,1.127301,
  Until: 06:00,1.117706,
  Until: 07:00,1.098407,
  Until: 08:00,1.052173,
  Until: 09:00,1.024289,
  Until: 10:00,0.991822,
  Until: 11:00,0.990668,
  Until: 12:00,1.006608,
  Until: 13:00,1.014989,
  Until: 14:00,0.954057,
  Until: 15:00,0.895686,
  Until: 16:00,0.853734,
  Until: 17:00,0.860638,
  Until: 18:00,0.872425,
  Until: 19:00,0.878049,
  Until: 20:00,0.891258,
  Until: 21:00,0.990515,
  Until: 22:00,1.002329,
  Until: 23:00,1.015635,
  Until: 24:00,1.031430,
  Through: 7/10,
  For: AllDays,
  Until: 01:00,0.976053,
  Until: 02:00,0.960762,
  Until: 03:00,0.955614,
  Until: 04:00,0.956293,
  Until: 05:00,0.958962,
  Until: 06:00,0.961217,
  Until: 07:00,0.967259,
  Until: 08:00,1.029392,
  Until: 09:00,0.923358,
  Until: 10:00,0.938226,
  Until: 11:00,0.961808,
  Until: 12:00,0.991041,
  Until: 13:00,1.026813,
  Until: 14:00,1.002026,
  Until: 15:00,0.975323,
  Until: 16:00,0.957351,
  Until: 17:00,1.019857,
  Until: 18:00,1.050666,
  Until: 19:00,1.057108,
  Until: 20:00,1.010767,
  Until: 21:00,1.021893,
  Until: 22:00,1.011391,
  Until: 23:00,0.984891,
  Until: 24:00,0.958747,
  Through: 7/11,
  For: AllDays,
  Until: 01:00,0.879276,
  Until: 02:00,0.880051,
  Until: 03:00,0.882695,
  Until: 04:00,0.893403,
  Until: 05:00,0.914688,
  Until: 06:00,0.941702,
  Until: 07:00,0.959973,
  Until: 08:00,0.945391,
  Until: 09:00,0.943058,
  Until: 10:00,0.960988,
  Until: 11:00,0.965194,
  Until: 12:00,0.966162,
  Until: 13:00,0.983522,
  Until: 14:00,0.956641,
  Until: 15:00,0.931520,
  Until: 16:00,0.903438,
  Until: 17:00,0.910048,
  Until: 18:00,0.912329,
  Until: 19:00,0.894915,
  Until: 20:00,0.933342,
  Until: 21:00,0.967734,
  Until: 22:00,1.007447,
  Until: 23:00,1.014161,
  Until: 24:00,1.018354,
  Through: 7/12,
  For: AllDays,
  Until: 01:00,0.995103,
  Until: 02:00,0.971352,
  Until: 03:00,0.962128,
  Until: 04:00,0.951506,
  Until: 05:00,0.952257,
  Until: 06:00,0.952331,
  Until: 07:00,0.956360,
  Until: 08:00,0.957613,
  Until: 09:00,0.973034,
  Until: 10:00,0.984307,
  Until: 11:00,0.974514,
  Until: 12:00,0.971413,
  Until: 13:00,0.979262,
  Until: 14:00,0.980421,
  Until: 15:00,0.983473,
  Until: 16:00,0.997002,
  Until: 17:00,1.023499,
  Until: 18:00,1.032323,
  Until: 19:00,0.981280,
  Until: 20:00,1.064435,
  Until: 21:00,1.076497,
  Until: 22:00,1.085053,
  Until: 23:00,1.094575,
  Until: 24:00,1.104054,
  Through: 7/13,
  For: AllDays,
  Until: 01:00,1.011681,
  Until: 02:00,0.987454,
  Until: 03:00,0.980670,
  Until: 04:00,0.985120,
  Until: 05:00,0.982078,
  Until: 06:00,0.981403,
  Until: 07:00,0.981315,
  Until: 08:00,0.938327,
  Until: 09:00,0.909597,
  Until: 10:00,0.897973,
  Until: 11:00,0.849967,
  Until: 12:00,0.809628,
  Until: 13:00,0.788665,
  Until: 14:00,0.834723,
  Until: 15:00,0.859889,
  Until: 16:00,0.881384,
  Until: 17:00,0.889987,
  Until: 18:00,0.871797,
  Until: 19:00,0.835156,
  Until: 20:00,0.820420,
  Until: 21:00,0.998056,
  Until: 22:00,0.894775,
  Until: 23:00,0.894446,
  Until: 24:00,0.899135,
  Through: 7/14,
  For: AllDays,
  Until: 01:00,0.859547,
  Until: 02:00,0.846469,
  Until: 03:00,0.845617,
  Until: 04:00,0.858111,
  Until: 05:00,0.852058,
  Until: 06:00,0.847140,
  Until: 07:00,0.843710,
  Until: 08:00,0.929614,
  Until: 09:00,0.817357,
  Until: 10:00,0.841320,
  Until: 11:00,0.806437,
  Until: 12:00,0.787984,
  Until: 13:00,0.771429,
  Until: 14:00,0.773325,
  Until: 15:00,0.782662,
  Until: 16:00,0.792829,
  Until: 17:00,0.850460,
  Until: 18:00,0.871709,
  Until: 19:00,0.874915,
  Until: 20:00,0.850497,
  Until: 21:00,0.939154,
  Until: 22:00,0.952410,
  Until: 23:00,0.963151,
  Until: 24:00,0.975906,
  Through: 7/15,
  For: AllDays,
  Until: 01:00,0.919906,
  Until: 02:00,0.893434,
  Until: 03:00,0.878394,
  Until: 04:00,0.876733,
  Until: 05:00,0.872699,
  Until: 06:00,0.873610,
  Until: 07:00,0.872718,
  Until: 08:00,0.887150,
  Until: 09:00,0.901262,
  Until: 10:00,0.913182,
  Until: 11:00,0.932962,
  Until: 12:00,0.966835,
  Until: 13:00,1.017046,
  Until: 14:00,1.008024,
  Until: 15:00,1.000917,
  Until: 16:00,0.986957,
  Until: 17:00,0.985634,
  Until: 18:00,0.963427,
  Until: 19:00,0.939926,
  Until: 20:00,0.919224,
  Until: 21:00,0.939728,
  Until: 22:00,0.929690,
  Until: 23:00,0.925959,
  Until: 24:00,0.920429,
  Through: 7/16,
  For: AllDays,
  Until: 01:00,0.881520,
  Until: 02:00,0.858156,
  Until: 03:00,0.848657,
  Until: 04:00,0.838458,
  Until: 05:00,0.862912,
  Until: 06:00,0.883702,
  Until: 07:00,0.913341,
  Until: 08:00,0.910365,
  Until: 09:00,0.907870,
  Until: 10:00,0.910955,
  Until: 11:00,0.907953,
  Until: 12:00,0.908181,
  Until: 13:00,0.928084,
  Until: 14:00,0.945880,
  Until: 15:00,0.962157,
  Until: 16:00,0.986384,
  Until: 17:00,1.005528,
  Until: 18:00,0.996485,
  Until: 19:00,0.967043,
  Until: 20:00,0.965145,
  Until: 21:00,1.036047,
  Until: 22:00,1.066035,
  Until: 23:00,1.062020,
  Until: 24:00,1.057948,
  Through: 7/17,
  For: AllDays,
  Until: 01:00,1.033257,
  Until: 02:00,1.006648,
  Until: 03:00,0.982650,
  Until: 04:00,0.959625,
  Until: 05:00,0.959111,
  Until: 06:00,0.952412,
  Until: 07:00,0.950203,
  Until: 08:00,0.940096,
  Until: 09:00,0.946419,
  Until: 10:00,0.955586,
  Until: 11:00,0.936024,
  Until: 12:00,0.926594,
  Until: 13:00,0.922921,
  Until: 14:00,0.966272,
  Until: 15:00,0.996988,
  Until: 16:00,1.037134,
  Until: 17:00,1.034820,
  Until: 18:00,1.026872,
  Until: 19:00,0.973935,
  Until: 20:00,0.971540,
  Until: 21:00,1.097974,
  Until: 22:00,1.124942,
  Until: 23:00,1.148475,
  Until: 24:00,1.175265,
  Through: 7/18,
  For: AllDays,
  Until: 01:00,1.109872,
  Until: 02:00,1.084329,
  Until: 03:00,1.081529,
  Until: 04:00,1.085746,
  Until: 05:00,1.064884,
  Until: 06:00,1.040291,
  Until: 07:00,1.020065,
  Until: 08:00,1.017244,
  Until: 09:00,1.010966,
  Until: 10:00,1.008652,
  Until: 11:00,0.978368,
  Until: 12:00,0.958696,
  Until: 13:00,0.945369,
  Until: 14:00,0.964731,
  Until: 15:00,0.993815,
  Until: 16:00,1.015479,
  Until: 17:00,1.029380,
  Until: 18:00,1.009034,
  Until: 19:00,0.966883,
  Until: 20:00,1.013687,
  Until: 21:00,1.022925,
  Until: 22:00,1.033354,
  Until: 23:00,1.029571,
  Until: 24:00,1.031753,
  Through: 7/19,
  For: AllDays,
  Until: 01:00,0.952981,
  Until: 02:00,0.933159,
  Until: 03:00,0.933783,
  Until: 04:00,0.935943,
  Until: 05:00,0.943886,
  Until: 06:00,0.943246,
  Until: 07:00,0.947880,
  Until: 08:00,0.925589,
  Until: 09:00,0.917386,
  Until: 10:00,0.904019,
  Until: 11:00,0.867840,
  Until: 12:00,0.832587,
  Until: 13:00,0.805194,
  Until: 14:00,0.820551,
  Until: 15:00,0.836050,
  Until: 16:00,0.851873,
  Until: 17:00,0.873112,
  Until: 18:00,0.869246,
  Until: 19:00,0.826856,
  Until: 20:00,0.865651,
  Until: 21:00,0.873897,
  Until: 22:00,0.886370,
  Until: 23:00,1.016609,
  Until: 24:00,1.027518,
  Through: 7/20,
  For: AllDays,
  Until: 01:00,0.976600,
  Until: 02:00,0.942987,
  Until: 03:00,0.962190,
  Until: 04:00,0.957896,
  Until: 05:00,0.832425,
  Until: 06:00,0.895253,
  Until: 07:00,0.921107,
  Until: 08:00,0.888929,
  Until: 09:00,0.864403,
  Until: 10:00,0.849458,
  Until: 11:00,0.800547,
  Until: 12:00,0.769457,
  Until: 13:00,0.735395,
  Until: 14:00,0.734293,
  Until: 15:00,0.725056,
  Until: 16:00,0.724643,
  Until: 17:00,0.809685,
  Until: 18:00,0.855043,
  Until: 19:00,0.862766,
  Until: 20:00,0.864467,
  Until: 21:00,0.975699,
  Until: 22:00,1.010825,
  Until: 23:00,1.044105,
  Until: 24:00,1.073306,
  Through: 7/21,
  For: AllDays,
  Until: 01:00,0.917984,
  Until: 02:00,1.008841,
  Until: 03:00,0.980639,
  Until: 04:00,0.978772,
  Until: 05:00,0.987185,
  Until: 06:00,0.995228,
  Until: 07:00,1.003321,
  Until: 08:00,0.973310,
  Until: 09:00,0.958043,
  Until: 10:00,0.940241,
  Until: 11:00,0.851594,
  Until: 12:00,0.776296,
  Until: 13:00,0.710459,
  Until: 14:00,0.748772,
  Until: 15:00,0.763688,
  Until: 16:00,0.782632,
  Until: 17:00,0.858403,
  Until: 18:00,0.892331,
  Until: 19:00,0.909455,
  Until: 20:00,0.921798,
  Until: 21:00,1.048538,
  Until: 22:00,1.102721,
  Until: 23:00,1.116982,
  Until: 24:00,1.127285,
  Through: 7/22,
  For: AllDays,
  Until: 01:00,1.036359,
  Until: 02:00,0.970669,
  Until: 03:00,1.043007,
  Until: 04:00,1.051356,
  Until: 05:00,1.036506,
  Until: 06:00,1.035986,
  Until: 07:00,1.048817,
  Until: 08:00,1.049618,
  Until: 09:00,0.989928,
  Until: 10:00,0.940806,
  Until: 11:00,0.863182,
  Until: 12:00,0.885646,
  Until: 13:00,0.882127,
  Until: 14:00,0.839685,
  Until: 15:00,0.843675,
  Until: 16:00,0.873008,
  Until: 17:00,0.995914,
  Until: 18:00,1.044024,
  Until: 19:00,0.953149,
  Until: 20:00,0.921184,
  Until: 21:00,1.123902,
  Until: 22:00,1.139677,
  Until: 23:00,1.136793,
  Until: 24:00,1.168343,
  Through: 7/23,
  For: AllDays,
  Until: 01:00,1.091796,
  Until: 02:00,1.048106,
  Until: 03:00,1.025872,
  Until: 04:00,1.026165,
  Until: 05:00,1.028014,
  Until: 06:00,1.039917,
  Until: 07:00,1.042811,
  Until: 08:00,1.052099,
  Until: 09:00,1.012138,
  Until: 10:00,1.050165,
  Until: 11:00,0.927021,
  Until: 12:00,0.848565,
  Until: 13:00,0.778239,
  Until: 14:00,0.827753,
  Until: 15:00,0.843712,
  Until: 16:00,0.855248,
  Until: 17:00,0.893051,
  Until: 18:00,0.888959,
  Until: 19:00,0.888736,
  Until: 20:00,0.855594,
  Until: 21:00,1.044132,
  Until: 22:00,1.054816,
  Until: 23:00,1.056110,
  Until: 24:00,1.063202,
  Through: 7/24,
  For: AllDays,
  Until: 01:00,0.928824,
  Until: 02:00,0.929205,
  Until: 03:00,0.935564,
  Until: 04:00,0.941106,
  Until: 05:00,0.916883,
  Until: 06:00,0.900909,
  Until: 07:00,0.892299,
  Until: 08:00,0.871127,
  Until: 09:00,0.851410,
  Until: 10:00,0.839891,
  Until: 11:00,0.774836,
  Until: 12:00,0.742104,
  Until: 13:00,0.731542,
  Until: 14:00,0.783915,
  Until: 15:00,0.823229,
  Until: 16:00,0.879851,
  Until: 17:00,0.872164,
  Until: 18:00,0.832644,
  Until: 19:00,0.790734,
  Until: 20:00,0.775327,
  Until: 21:00,0.812107,
  Until: 22:00,0.836042,
  Until: 23:00,0.837253,
  Until: 24:00,0.841095,
  Through: 7/25,
  For: AllDays,
  Until: 01:00,0.849056,
  Until: 02:00,0.863026,
  Until: 03:00,0.856874,
  Until: 04:00,0.860657,
  Until: 05:00,0.871256,
  Until: 06:00,0.899479,
  Until: 07:00,0.925825,
  Until: 08:00,0.907288,
  Until: 09:00,0.894059,
  Until: 10:00,0.884065,
  Until: 11:00,0.879296,
  Until: 12:00,0.887306,
  Until: 13:00,0.884762,
  Until: 14:00,0.849842,
  Until: 15:00,0.815337,
  Until: 16:00,0.782878,
  Until: 17:00,0.806721,
  Until: 18:00,0.817537,
  Until: 19:00,0.792670,
  Until: 20:00,0.769781,
  Until: 21:00,0.749821,
  Until: 22:00,0.750696,
  Until: 23:00,0.752933,
  Until: 24:00,0.752498,
  Through: 7/26,
  For: AllDays,
  Until: 01:00,0.756879,
  Until: 02:00,0.766824,
  Until: 03:00,0.776531,
  Until: 04:00,0.789883,
  Until: 05:00,0.782428,
  Until: 06:00,0.771090,
  Until: 07:00,0.769120,
  Until: 08:00,0.752788,
  Until: 09:00,0.742980,
  Until: 10:00,0.748983,
  Until: 11:00,0.760448,
  Until: 12:00,0.777030,
  Until: 13:00,0.781863,
  Until: 14:00,0.766388,
  Until: 15:00,0.775442,
  Until: 16:00,0.796102,
  Until: 17:00,0.853858,
  Until: 18:00,0.875311,
  Until: 19:00,0.869926,
  Until: 20:00,0.827859,
  Until: 21:00,0.811828,
  Until: 22:00,0.800233,
  Until: 23:00,0.825918,
  Until: 24:00,0.978067,
  Through: 7/27,
  For: AllDays,
  Until: 01:00,0.917410,
  Until: 02:00,0.939439,
  Until: 03:00,0.986765,
  Until: 04:00,0.909691,
  Until: 05:00,1.013904,
  Until: 06:00,1.019221,
  Until: 07:00,1.013851,
  Until: 08:00,0.995164,
  Until: 09:00,0.912263,
  Until: 10:00,0.735892,
  Until: 11:00,0.773375,
  Until: 12:00,0.797914,
  Until: 13:00,0.828391,
  Until: 14:00,0.807725,
  Until: 15:00,0.792277,
  Until: 16:00,0.776889,
  Until: 17:00,0.831961,
  Until: 18:00,0.844031,
  Until: 19:00,0.837145,
  Until: 20:00,0.828612,
  Until: 21:00,0.853799,
  Until: 22:00,0.872880,
  Until: 23:00,0.927180,
  Until: 24:00,0.981941,
  Through: 7/28,
  For: AllDays,
  Until: 01:00,1.011676,
  Until: 02:00,0.999021,
  Until: 03:00,0.998029,
  Until: 04:00,0.993931,
  Until: 05:00,1.027712,
  Until: 06:00,1.069757,
  Until: 07:00,1.101525,
  Until: 08:00,1.066236,
  Until: 09:00,1.049908,
  Until: 10:00,1.025992,
  Until: 11:00,0.984730,
  Until: 12:00,0.945142,
  Until: 13:00,0.920711,
  Until: 14:00,0.902627,
  Until: 15:00,0.889639,
  Until: 16:00,0.891446,
  Until: 17:00,0.937296,
  Until: 18:00,0.950978,
  Until: 19:00,0.878318,
  Until: 20:00,0.870876,
  Until: 21:00,0.898786,
  Until: 22:00,0.944530,
  Until: 23:00,0.939203,
  Until: 24:00,0.933450,
  Through: 7/29,
  For: AllDays,
  Until: 01:00,0.919418,
  Until: 02:00,0.921525,
  Until: 03:00,0.937581,
  Until: 04:00,0.951372,
  Until: 05:00,0.932654,
  Until: 06:00,0.912146,
  Until: 07:00,0.895278,
  Until: 08:00,0.862076,
  Until: 09:00,0.849102,
  Until: 10:00,0.837624,
  Until: 11:00,0.860198,
  Until: 12:00,0.884279,
  Until: 13:00,0.902030,
  Until: 14:00,0.911951,
  Until: 15:00,0.934840,
  Until: 16:00,0.946793,
  Until: 17:00,0.890551,
  Until: 18:00,0.850687,
  Until: 19:00,0.777716,
  Until: 20:00,0.776159,
  Until: 21:00,0.770954,
  Until: 22:00,0.786636,
  Until: 23:00,0.791683,
  Until: 24:00,0.799210,
  Through: 7/30,
  For: AllDays,
  Until: 01:00,0.798751,
  Until: 02:00,0.775187,
  Until: 03:00,0.759091,
  Until: 04:00,0.738438,
  Until: 05:00,0.755872,
  Until: 06:00,0.759573,
  Until: 07:00,0.774139,
  Until: 08:00,0.765702,
  Until: 09:00,0.776792,
  Until: 10:00,0.803598,
  Until: 11:00,0.808952,
  Until: 12:00,0.832770,
  Until: 13:00,0.869669,
  Until: 14:00,0.904324,
  Until: 15:00,0.931747,
  Until: 16:00,0.966904,
  Until: 17:00,0.926166,
  Until: 18:00,0.863016,
  Until: 19:00,0.756369,
  Until: 20:00,0.758382,
  Until: 21:00,0.771498,
  Until: 22:00,0.806247,
  Until: 23:00,0.837795,
  Until: 24:00,0.874854,
  Through: 7/31,
  For: AllDays,
  Until: 01:00,0.914350,
  Until: 02:00,0.878821,
  Until: 03:00,0.832227,
  Until: 04:00,0.802558,
  Until: 05:00,0.868478,
  Until: 06:00,0.956213,
  Until: 07:00,1.046312,
  Until: 08:00,1.050698,
  Until: 09:00,1.056020,
  Until: 10:00,1.064059,
  Until: 11:00,1.039973,
  Until: 12:00,1.015762,
  Until: 13:00,1.007499,
  Until: 14:00,1.030955,
  Until: 15:00,1.033098,
  Until: 16:00,1.024413,
  Until: 17:00,1.017045,
  Until: 18:00,1.008982,
  Until: 19:00,1.093033,
  Until: 20:00,1.115872,
  Until: 21:00,1.222093,
  Until: 22:00,1.191465,
  Until: 23:00,1.168950,
  Until: 24:00,1.178152,
  Through: 8/1,
  For: AllDays,
  Until: 01:00,1.093017,
  Until: 02:00,1.063098,
  Until: 03:00,1.049395,
  Until: 04:00,1.062190,
  Until: 05:00,1.064177,
  Until: 06:00,1.054913,
  Until: 07:00,1.110979,
  Until: 08:00,1.076815,
  Until: 09:00,1.007939,
  Until: 10:00,0.873709,
  Until: 11:00,0.685435,
  Until: 12:00,0.691359,
  Until: 13:00,0.640126,
  Until: 14:00,0.596087,
  Until: 15:00,0.608772,
  Until: 16:00,0.702876,
  Until: 17:00,0.758568,
  Until: 18:00,0.798658,
  Until: 19:00,0.862193,
  Until: 20:00,0.898353,
  Until: 21:00,0.867853,
  Until: 22:00,0.856158,
  Until: 23:00,0.898417,
  Until: 24:00,0.922322,
  Through: 8/2,
  For: AllDays,
  Until: 01:00,0.934444,
  Until: 02:00,0.899726,
  Until: 03:00,0.821869,
  Until: 04:00,0.846457,
  Until: 05:00,0.869281,
  Until: 06:00,0.938745,
  Until: 07:00,0.955652,
  Until: 08:00,1.018718,
  Until: 09:00,1.020398,
  Until: 10:00,1.078961,
  Until: 11:00,0.929723,
  Until: 12:00,1.022691,
  Until: 13:00,0.897496,
  Until: 14:00,0.986787,
  Until: 15:00,0.850901,
  Until: 16:00,0.857652,
  Until: 17:00,0.918728,
  Until: 18:00,0.954499,
  Until: 19:00,0.922787,
  Until: 20:00,0.949130,
  Until: 21:00,0.910540,
  Until: 22:00,0.929899,
  Until: 23:00,1.074374,
  Until: 24:00,1.083738,
  Through: 8/3,
  For: AllDays,
  Until: 01:00,1.038177,
  Until: 02:00,1.015675,
  Until: 03:00,0.861607,
  Until: 04:00,0.914843,
  Until: 05:00,0.970908,
  Until: 06:00,0.986297,
  Until: 07:00,0.958640,
  Until: 08:00,1.054764,
  Until: 09:00,0.936696,
  Until: 10:00,0.963331,
  Until: 11:00,0.958248,
  Until: 12:00,0.882114,
  Until: 13:00,0.878958,
  Until: 14:00,0.634242,
  Until: 15:00,0.624081,
  Until: 16:00,0.768804,
  Until: 17:00,0.803275,
  Until: 18:00,0.807255,
  Until: 19:00,0.811713,
  Until: 20:00,0.809096,
  Until: 21:00,0.763157,
  Until: 22:00,0.832853,
  Until: 23:00,0.788023,
  Until: 24:00,0.947244,
  Through: 8/4,
  For: AllDays,
  Until: 01:00,0.930555,
  Until: 02:00,0.994718,
  Until: 03:00,0.900869,
  Until: 04:00,0.803551,
  Until: 05:00,0.933955,
  Until: 06:00,0.931595,
  Until: 07:00,0.911560,
  Until: 08:00,0.875217,
  Until: 09:00,0.864852,
  Until: 10:00,0.841954,
  Until: 11:00,0.709990,
  Until: 12:00,0.745114,
  Until: 13:00,0.717673,
  Until: 14:00,0.722188,
  Until: 15:00,0.648489,
  Until: 16:00,0.842660,
  Until: 17:00,0.872374,
  Until: 18:00,0.778416,
  Until: 19:00,0.848632,
  Until: 20:00,1.028132,
  Until: 21:00,0.989460,
  Until: 22:00,0.946706,
  Until: 23:00,0.957149,
  Until: 24:00,0.948386,
  Through: 8/5,
  For: AllDays,
  Until: 01:00,0.952058,
  Until: 02:00,0.932256,
  Until: 03:00,0.938613,
  Until: 04:00,1.282441,
  Until: 05:00,1.113205,
  Until: 06:00,1.048767,
  Until: 07:00,1.061761,
  Until: 08:00,1.084966,
  Until: 09:00,1.014459,
  Until: 10:00,1.072329,
  Until: 11:00,1.072963,
  Until: 12:00,1.117403,
  Until: 13:00,1.074460,
  Until: 14:00,0.943662,
  Until: 15:00,1.028888,
  Until: 16:00,1.073750,
  Until: 17:00,1.060030,
  Until: 18:00,1.163395,
  Until: 19:00,1.071686,
  Until: 20:00,1.013074,
  Until: 21:00,1.164255,
  Until: 22:00,1.192754,
  Until: 23:00,1.216641,
  Until: 24:00,1.168402,
  Through: 8/6,
  For: AllDays,
  Until: 01:00,1.140041,
  Until: 02:00,1.155240,
  Until: 03:00,1.119957,
  Until: 04:00,1.124411,
  Until: 05:00,1.070830,
  Until: 06:00,1.131877,
  Until: 07:00,1.045344,
  Until: 08:00,1.006481,
  Until: 09:00,1.045690,
  Until: 10:00,1.041737,
  Until: 11:00,0.959801,
  Until: 12:00,0.959403,
  Until: 13:00,0.961395,
  Until: 14:00,0.948841,
  Until: 15:00,0.999787,
  Until: 16:00,0.930990,
  Until: 17:00,0.972345,
  Until: 18:00,0.981498,
  Until: 19:00,1.009080,
  Until: 20:00,0.953237,
  Until: 21:00,1.052529,
  Until: 22:00,1.086473,
  Until: 23:00,1.105182,
  Until: 24:00,1.086351,
  Through: 8/7,
  For: AllDays,
  Until: 01:00,1.006245,
  Until: 02:00,0.971390,
  Until: 03:00,0.978646,
  Until: 04:00,1.005302,
  Until: 05:00,1.022359,
  Until: 06:00,0.963983,
  Until: 07:00,0.981811,
  Until: 08:00,0.966203,
  Until: 09:00,0.948799,
  Until: 10:00,0.908862,
  Until: 11:00,0.835857,
  Until: 12:00,0.826672,
  Until: 13:00,0.784379,
  Until: 14:00,0.789274,
  Until: 15:00,0.842854,
  Until: 16:00,0.910121,
  Until: 17:00,0.902024,
  Until: 18:00,0.926673,
  Until: 19:00,0.923039,
  Until: 20:00,0.889734,
  Until: 21:00,1.009695,
  Until: 22:00,1.080726,
  Until: 23:00,1.104501,
  Until: 24:00,1.095538,
  Through: 8/8,
  For: AllDays,
  Until: 01:00,1.029806,
  Until: 02:00,0.988283,
  Until: 03:00,1.023307,
  Until: 04:00,1.004332,
  Until: 05:00,0.995858,
  Until: 06:00,1.055564,
  Until: 07:00,1.025533,
  Until: 08:00,1.042577,
  Until: 09:00,1.024572,
  Until: 10:00,0.998539,
  Until: 11:00,0.856929,
  Until: 12:00,0.922899,
  Until: 13:00,0.848722,
  Until: 14:00,0.797302,
  Until: 15:00,0.788218,
  Until: 16:00,0.911317,
  Until: 17:00,0.899120,
  Until: 18:00,0.907460,
  Until: 19:00,0.891224,
  Until: 20:00,0.949181,
  Until: 21:00,0.919842,
  Until: 22:00,0.952301,
  Until: 23:00,1.008762,
  Until: 24:00,1.009118,
  Through: 8/9,
  For: AllDays,
  Until: 01:00,0.938181,
  Until: 02:00,0.877030,
  Until: 03:00,0.862333,
  Until: 04:00,0.851144,
  Until: 05:00,0.852938,
  Until: 06:00,0.840207,
  Until: 07:00,0.861954,
  Until: 08:00,0.836719,
  Until: 09:00,0.820081,
  Until: 10:00,0.781493,
  Until: 11:00,0.767856,
  Until: 12:00,0.726401,
  Until: 13:00,0.715004,
  Until: 14:00,0.749950,
  Until: 15:00,0.730817,
  Until: 16:00,0.792298,
  Until: 17:00,0.854907,
  Until: 18:00,0.819242,
  Until: 19:00,0.859765,
  Until: 20:00,0.839902,
  Until: 21:00,0.838936,
  Until: 22:00,0.839730,
  Until: 23:00,0.829268,
  Until: 24:00,0.841310,
  Through: 8/10,
  For: AllDays,
  Until: 01:00,0.804229,
  Until: 02:00,0.844903,
  Until: 03:00,0.908080,
  Until: 04:00,0.882628,
  Until: 05:00,0.933120,
  Until: 06:00,0.920993,
  Until: 07:00,0.930477,
  Until: 08:00,0.943062,
  Until: 09:00,0.940751,
  Until: 10:00,0.883377,
  Until: 11:00,0.828607,
  Until: 12:00,0.869767,
  Until: 13:00,0.891402,
  Until: 14:00,0.905658,
  Until: 15:00,0.809644,
  Until: 16:00,0.804516,
  Until: 17:00,0.880562,
  Until: 18:00,0.904456,
  Until: 19:00,0.891565,
  Until: 20:00,0.870373,
  Until: 21:00,0.911772,
  Until: 22:00,0.938143,
  Until: 23:00,0.964378,
  Until: 24:00,0.978468,
  Through: 8/11,
  For: AllDays,
  Until: 01:00,0.913929,
  Until: 02:00,0.909007,
  Until: 03:00,0.933631,
  Until: 04:00,0.905188,
  Until: 05:00,0.911727,
  Until: 06:00,0.934867,
  Until: 07:00,0.996084,
  Until: 08:00,0.963077,
  Until: 09:00,0.948080,
  Until: 10:00,0.855297,
  Until: 11:00,0.795122,
  Until: 12:00,0.725859,
  Until: 13:00,0.744366,
  Until: 14:00,0.583565,
  Until: 15:00,0.710062,
  Until: 16:00,0.710192,
  Until: 17:00,0.779499,
  Until: 18:00,0.844907,
  Until: 19:00,0.994551,
  Until: 20:00,0.962882,
  Until: 21:00,1.079493,
  Until: 22:00,1.117994,
  Until: 23:00,1.120630,
  Until: 24:00,1.103432,
  Through: 8/12,
  For: AllDays,
  Until: 01:00,0.996476,
  Until: 02:00,1.016100,
  Until: 03:00,0.994804,
  Until: 04:00,0.992759,
  Until: 05:00,0.934938,
  Until: 06:00,0.929729,
  Until: 07:00,0.977744,
  Until: 08:00,0.926616,
  Until: 09:00,0.882398,
  Until: 10:00,0.821267,
  Until: 11:00,0.897025,
  Until: 12:00,0.868866,
  Until: 13:00,0.850473,
  Until: 14:00,0.978444,
  Until: 15:00,0.893217,
  Until: 16:00,0.950521,
  Until: 17:00,0.939826,
  Until: 18:00,0.845726,
  Until: 19:00,0.912159,
  Until: 20:00,0.788785,
  Until: 21:00,0.831500,
  Until: 22:00,0.925553,
  Until: 23:00,0.857550,
  Until: 24:00,0.911843,
  Through: 8/13,
  For: AllDays,
  Until: 01:00,0.841417,
  Until: 02:00,0.792059,
  Until: 03:00,0.782412,
  Until: 04:00,0.852491,
  Until: 05:00,0.892385,
  Until: 06:00,0.857037,
  Until: 07:00,0.879280,
  Until: 08:00,0.926423,
  Until: 09:00,0.921048,
  Until: 10:00,0.974997,
  Until: 11:00,0.906772,
  Until: 12:00,0.959594,
  Until: 13:00,0.863189,
  Until: 14:00,0.859448,
  Until: 15:00,0.838395,
  Until: 16:00,0.850022,
  Until: 17:00,0.894655,
  Until: 18:00,0.853643,
  Until: 19:00,0.810029,
  Until: 20:00,0.788422,
  Until: 21:00,0.874021,
  Until: 22:00,0.788652,
  Until: 23:00,0.738473,
  Until: 24:00,0.777436,
  Through: 8/14,
  For: AllDays,
  Until: 01:00,0.805389,
  Until: 02:00,0.775921,
  Until: 03:00,0.750352,
  Until: 04:00,0.780030,
  Until: 05:00,0.780317,
  Until: 06:00,0.777869,
  Until: 07:00,0.760033,
  Until: 08:00,0.798107,
  Until: 09:00,0.785907,
  Until: 10:00,0.792238,
  Until: 11:00,0.798192,
  Until: 12:00,0.781725,
  Until: 13:00,0.856056,
  Until: 14:00,0.789051,
  Until: 15:00,0.793739,
  Until: 16:00,0.773190,
  Until: 17:00,0.740917,
  Until: 18:00,0.763052,
  Until: 19:00,0.766144,
  Until: 20:00,0.640137,
  Until: 21:00,0.684150,
  Until: 22:00,0.759174,
  Until: 23:00,0.724822,
  Until: 24:00,0.745422,
  Through: 8/15,
  For: AllDays,
  Until: 01:00,0.754888,
  Until: 02:00,0.785151,
  Until: 03:00,0.786215,
  Until: 04:00,0.797109,
  Until: 05:00,0.831778,
  Until: 06:00,0.798658,
  Until: 07:00,0.764720,
  Until: 08:00,0.781863,
  Until: 09:00,0.762137,
  Until: 10:00,0.757638,
  Until: 11:00,0.657464,
  Until: 12:00,0.641628,
  Until: 13:00,0.678449,
  Until: 14:00,0.731758,
  Until: 15:00,0.689860,
  Until: 16:00,0.662181,
  Until: 17:00,0.763580,
  Until: 18:00,0.926253,
  Until: 19:00,0.831935,
  Until: 20:00,0.785372,
  Until: 21:00,0.739024,
  Until: 22:00,0.739982,
  Until: 23:00,0.725554,
  Until: 24:00,0.774234,
  Through: 8/16,
  For: AllDays,
  Until: 01:00,0.808176,
  Until: 02:00,0.791569,
  Until: 03:00,0.868758,
  Until: 04:00,0.796541,
  Until: 05:00,0.820689,
  Until: 06:00,0.918192,
  Until: 07:00,0.873693,
  Until: 08:00,0.877207,
  Until: 09:00,0.857409,
  Until: 10:00,0.770179,
  Until: 11:00,0.636018,
  Until: 12:00,0.649141,
  Until: 13:00,0.691189,
  Until: 14:00,0.683092,
  Until: 15:00,0.662841,
  Until: 16:00,0.771577,
  Until: 17:00,0.830051,
  Until: 18:00,0.915786,
  Until: 19:00,0.843416,
  Until: 20:00,0.787361,
  Until: 21:00,0.826227,
  Until: 22:00,0.765715,
  Until: 23:00,0.802954,
  Until: 24:00,0.804529,
  Through: 8/17,
  For: AllDays,
  Until: 01:00,0.788474,
  Until: 02:00,0.793983,
  Until: 03:00,0.792295,
  Until: 04:00,0.849529,
  Until: 05:00,0.847756,
  Until: 06:00,0.819415,
  Until: 07:00,0.857792,
  Until: 08:00,0.837053,
  Until: 09:00,0.849817,
  Until: 10:00,0.877259,
  Until: 11:00,0.887435,
  Until: 12:00,0.860684,
  Until: 13:00,0.805606,
  Until: 14:00,0.882434,
  Until: 15:00,0.829023,
  Until: 16:00,0.896678,
  Until: 17:00,0.900861,
  Until: 18:00,0.944284,
  Until: 19:00,0.862340,
  Until: 20:00,0.814686,
  Until: 21:00,0.848533,
  Until: 22:00,0.860661,
  Until: 23:00,0.928273,
  Until: 24:00,0.945359,
  Through: 8/18,
  For: AllDays,
  Until: 01:00,0.904545,
  Until: 02:00,0.912274,
  Until: 03:00,0.917835,
  Until: 04:00,0.860275,
  Until: 05:00,0.868643,
  Until: 06:00,0.883869,
  Until: 07:00,0.866927,
  Until: 08:00,0.945708,
  Until: 09:00,0.810699,
  Until: 10:00,0.766137,
  Until: 11:00,0.691689,
  Until: 12:00,0.664059,
  Until: 13:00,0.707352,
  Until: 14:00,0.650734,
  Until: 15:00,0.603228,
  Until: 16:00,0.691857,
  Until: 17:00,0.855012,
  Until: 18:00,0.811859,
  Until: 19:00,0.817893,
  Until: 20:00,0.783251,
  Until: 21:00,0.843578,
  Until: 22:00,0.833798,
  Until: 23:00,0.895712,
  Until: 24:00,0.925696,
  Through: 8/19,
  For: AllDays,
  Until: 01:00,0.883751,
  Until: 02:00,0.922924,
  Until: 03:00,0.887056,
  Until: 04:00,0.919910,
  Until: 05:00,0.954670,
  Until: 06:00,0.937509,
  Until: 07:00,0.891326,
  Until: 08:00,0.858898,
  Until: 09:00,0.890131,
  Until: 10:00,0.825924,
  Until: 11:00,0.772623,
  Until: 12:00,0.785934,
  Until: 13:00,0.754827,
  Until: 14:00,0.707398,
  Until: 15:00,0.824227,
  Until: 16:00,0.886872,
  Until: 17:00,0.819927,
  Until: 18:00,0.852727,
  Until: 19:00,0.818241,
  Until: 20:00,0.860445,
  Until: 21:00,0.873729,
  Until: 22:00,0.897596,
  Until: 23:00,0.925244,
  Until: 24:00,0.912086,
  Through: 8/20,
  For: AllDays,
  Until: 01:00,0.842625,
  Until: 02:00,0.891292,
  Until: 03:00,0.868761,
  Until: 04:00,0.900535,
  Until: 05:00,0.926104,
  Until: 06:00,0.966888,
  Until: 07:00,0.966119,
  Until: 08:00,0.960898,
  Until: 09:00,0.941407,
  Until: 10:00,0.929688,
  Until: 11:00,0.833245,
  Until: 12:00,0.814849,
  Until: 13:00,0.787946,
  Until: 14:00,0.832197,
  Until: 15:00,0.854066,
  Until: 16:00,0.871636,
  Until: 17:00,0.829365,
  Until: 18:00,0.864295,
  Until: 19:00,0.883108,
  Until: 20:00,1.007676,
  Until: 21:00,0.942352,
  Until: 22:00,0.914860,
  Until: 23:00,0.958705,
  Until: 24:00,0.948452,
  Through: 8/21,
  For: AllDays,
  Until: 01:00,0.930397,
  Until: 02:00,0.922859,
  Until: 03:00,0.991380,
  Until: 04:00,0.929143,
  Until: 05:00,0.930223,
  Until: 06:00,0.986713,
  Until: 07:00,0.964418,
  Until: 08:00,0.916886,
  Until: 09:00,0.897497,
  Until: 10:00,0.939838,
  Until: 11:00,0.885122,
  Until: 12:00,0.944916,
  Until: 13:00,0.893941,
  Until: 14:00,0.816112,
  Until: 15:00,0.877645,
  Until: 16:00,0.885758,
  Until: 17:00,0.846964,
  Until: 18:00,0.902538,
  Until: 19:00,0.926689,
  Until: 20:00,0.829305,
  Until: 21:00,0.892276,
  Until: 22:00,0.913026,
  Until: 23:00,0.907112,
  Until: 24:00,0.883466,
  Through: 8/22,
  For: AllDays,
  Until: 01:00,0.889975,
  Until: 02:00,0.901835,
  Until: 03:00,0.886421,
  Until: 04:00,0.891599,
  Until: 05:00,0.990179,
  Until: 06:00,1.117327,
  Until: 07:00,0.941459,
  Until: 08:00,0.970015,
  Until: 09:00,0.996153,
  Until: 10:00,0.991218,
  Until: 11:00,1.060618,
  Until: 12:00,1.058766,
  Until: 13:00,0.998258,
  Until: 14:00,0.906644,
  Until: 15:00,1.062806,
  Until: 16:00,1.051955,
  Until: 17:00,1.010573,
  Until: 18:00,0.955158,
  Until: 19:00,1.030264,
  Until: 20:00,1.048657,
  Until: 21:00,1.040261,
  Until: 22:00,1.077451,
  Until: 23:00,1.041748,
  Until: 24:00,1.078666,
  Through: 8/23,
  For: AllDays,
  Until: 01:00,0.990842,
  Until: 02:00,0.985145,
  Until: 03:00,0.967818,
  Until: 04:00,0.996221,
  Until: 05:00,0.997842,
  Until: 06:00,1.019119,
  Until: 07:00,1.022884,
  Until: 08:00,1.045418,
  Until: 09:00,1.104712,
  Until: 10:00,1.076748,
  Until: 11:00,1.045344,
  Until: 12:00,1.017716,
  Until: 13:00,1.084097,
  Until: 14:00,1.094678,
  Until: 15:00,1.244386,
  Until: 16:00,1.160886,
  Until: 17:00,1.021023,
  Until: 18:00,1.015049,
  Until: 19:00,1.049831,
  Until: 20:00,1.052449,
  Until: 21:00,1.097530,
  Until: 22:00,1.112382,
  Until: 23:00,1.112368,
  Until: 24:00,1.071609,
  Through: 8/24,
  For: AllDays,
  Until: 01:00,1.005728,
  Until: 02:00,1.013275,
  Until: 03:00,1.008225,
  Until: 04:00,1.002582,
  Until: 05:00,1.003594,
  Until: 06:00,1.073003,
  Until: 07:00,1.111360,
  Until: 08:00,0.967086,
  Until: 09:00,1.000024,
  Until: 10:00,0.927427,
  Until: 11:00,0.988201,
  Until: 12:00,0.937750,
  Until: 13:00,1.113282,
  Until: 14:00,0.960719,
  Until: 15:00,0.959356,
  Until: 16:00,1.030583,
  Until: 17:00,1.009401,
  Until: 18:00,1.124593,
  Until: 19:00,0.966645,
  Until: 20:00,0.941928,
  Until: 21:00,1.066170,
  Until: 22:00,1.087278,
  Until: 23:00,1.066794,
  Until: 24:00,1.051965,
  Through: 8/25,
  For: AllDays,
  Until: 01:00,1.049220,
  Until: 02:00,1.007436,
  Until: 03:00,1.001140,
  Until: 04:00,1.011953,
  Until: 05:00,1.014381,
  Until: 06:00,0.982050,
  Until: 07:00,0.974822,
  Until: 08:00,0.964984,
  Until: 09:00,0.946061,
  Until: 10:00,0.887849,
  Until: 11:00,0.916972,
  Until: 12:00,0.849992,
  Until: 13:00,0.869088,
  Until: 14:00,0.806883,
  Until: 15:00,0.821710,
  Until: 16:00,0.950424,
  Until: 17:00,0.972390,
  Until: 18:00,0.958566,
  Until: 19:00,0.909183,
  Until: 20:00,0.936832,
  Until: 21:00,0.961952,
  Until: 22:00,1.068914,
  Until: 23:00,1.102844,
  Until: 24:00,1.094633,
  Through: 8/26,
  For: AllDays,
  Until: 01:00,0.976622,
  Until: 02:00,1.029360,
  Until: 03:00,1.033892,
  Until: 04:00,1.039071,
  Until: 05:00,1.021549,
  Until: 06:00,1.028828,
  Until: 07:00,1.026007,
  Until: 08:00,1.008837,
  Until: 09:00,0.885328,
  Until: 10:00,0.846505,
  Until: 11:00,0.840161,
  Until: 12:00,0.756279,
  Until: 13:00,0.769280,
  Until: 14:00,0.867468,
  Until: 15:00,0.852523,
  Until: 16:00,0.899369,
  Until: 17:00,0.877969,
  Until: 18:00,0.870393,
  Until: 19:00,0.853006,
  Until: 20:00,0.787296,
  Until: 21:00,0.869963,
  Until: 22:00,0.991915,
  Until: 23:00,1.014216,
  Until: 24:00,1.039090,
  Through: 8/27,
  For: AllDays,
  Until: 01:00,0.945256,
  Until: 02:00,0.936967,
  Until: 03:00,0.958406,
  Until: 04:00,0.956644,
  Until: 05:00,0.956003,
  Until: 06:00,0.981482,
  Until: 07:00,1.014670,
  Until: 08:00,1.010438,
  Until: 09:00,0.866482,
  Until: 10:00,0.804618,
  Until: 11:00,0.767576,
  Until: 12:00,0.702392,
  Until: 13:00,0.749912,
  Until: 14:00,0.694828,
  Until: 15:00,0.679732,
  Until: 16:00,0.805516,
  Until: 17:00,0.782631,
  Until: 18:00,0.896949,
  Until: 19:00,0.846988,
  Until: 20:00,0.894540,
  Until: 21:00,0.975285,
  Until: 22:00,0.995765,
  Until: 23:00,0.952378,
  Until: 24:00,0.942215,
  Through: 8/28,
  For: AllDays,
  Until: 01:00,0.993366,
  Until: 02:00,1.012357,
  Until: 03:00,0.989926,
  Until: 04:00,0.913545,
  Until: 05:00,0.955283,
  Until: 06:00,1.095660,
  Until: 07:00,1.017433,
  Until: 08:00,1.008338,
  Until: 09:00,0.921595,
  Until: 10:00,0.945080,
  Until: 11:00,0.867901,
  Until: 12:00,1.005836,
  Until: 13:00,0.935041,
  Until: 14:00,1.065560,
  Until: 15:00,0.829173,
  Until: 16:00,0.805004,
  Until: 17:00,0.927652,
  Until: 18:00,1.248921,
  Until: 19:00,1.710629,
  Until: 20:00,1.120080,
  Until: 21:00,1.012068,
  Until: 22:00,0.984047,
  Until: 23:00,0.991878,
  Until: 24:00,0.996086,
  Through: 8/29,
  For: AllDays,
  Until: 01:00,0.926666,
  Until: 02:00,0.941340,
  Until: 03:00,0.924307,
  Until: 04:00,0.933417,
  Until: 05:00,0.924896,
  Until: 06:00,0.968669,
  Until: 07:00,0.943861,
  Until: 08:00,0.957371,
  Until: 09:00,0.898016,
  Until: 10:00,0.839263,
  Until: 11:00,0.873982,
  Until: 12:00,0.801435,
  Until: 13:00,0.743814,
  Until: 14:00,0.601263,
  Until: 15:00,0.643941,
  Until: 16:00,0.690813,
  Until: 17:00,0.781139,
  Until: 18:00,0.786489,
  Until: 19:00,0.738569,
  Until: 20:00,0.896735,
  Until: 21:00,0.957216,
  Until: 22:00,0.954715,
  Until: 23:00,0.992438,
  Until: 24:00,1.021613,
  Through: 8/30,
  For: AllDays,
  Until: 01:00,1.013969,
  Until: 02:00,0.925603,
  Until: 03:00,0.980315,
  Until: 04:00,0.976349,
  Until: 05:00,0.989094,
  Until: 06:00,0.960932,
  Until: 07:00,0.912045,
  Until: 08:00,0.911083,
  Until: 09:00,0.954858,
  Until: 10:00,0.945684,
  Until: 11:00,0.842869,
  Until: 12:00,0.848702,
  Until: 13:00,0.850041,
  Until: 14:00,0.826339,
  Until: 15:00,0.841940,
  Until: 16:00,0.905931,
  Until: 17:00,0.835266,
  Until: 18:00,0.887682,
  Until: 19:00,0.757294,
  Until: 20:00,1.062778,
  Until: 21:00,0.873941,
  Until: 22:00,0.884161,
  Until: 23:00,0.807086,
  Until: 24:00,0.853258,
  Through: 8/31,
  For: AllDays,
  Until: 01:00,1.102349,
  Until: 02:00,0.938728,
  Until: 03:00,0.950966,
  Until: 04:00,0.984065,
  Until: 05:00,0.875638,
  Until: 06:00,1.043292,
  Until: 07:00,1.107750,
  Until: 08:00,1.163632,
  Until: 09:00,1.107665,
  Until: 10:00,1.120277,
  Until: 11:00,1.015508,
  Until: 12:00,0.984505,
  Until: 13:00,0.919729,
  Until: 14:00,0.747147,
  Until: 15:00,0.725902,
  Until: 16:00,0.597235,
  Until: 17:00,0.690705,
  Until: 18:00,0.887237,
  Until: 19:00,0.948024,
  Until: 20:00,0.939396,
  Until: 21:00,0.996533,
  Until: 22:00,0.986546,
  Until: 23:00,0.964688,
  Until: 24:00,0.955709,
  Through: 9/1,
  For: AllDays,
  Until: 01:00,0.907245,
  Until: 02:00,0.899152,
  Until: 03:00,0.892978,
  Until: 04:00,0.875911,
  Until: 05:00,0.857185,
  Until: 06:00,0.836945,
  Until: 07:00,0.858670,
  Until: 08:00,0.828270,
  Until: 09:00,0.810389,
  Until: 10:00,0.800116,
  Until: 11:00,0.740113,
  Until: 12:00,0.687542,
  Until: 13:00,0.644114,
  Until: 14:00,0.656038,
  Until: 15:00,0.661290,
  Until: 16:00,0.675542,
  Until: 17:00,0.800919,
  Until: 18:00,0.882317,
  Until: 19:00,0.848781,
  Until: 20:00,0.820434,
  Until: 21:00,0.859072,
  Until: 22:00,0.885101,
  Until: 23:00,0.941663,
  Until: 24:00,0.999657,
  Through: 9/2,
  For: AllDays,
  Until: 01:00,0.976549,
  Until: 02:00,0.901659,
  Until: 03:00,0.857338,
  Until: 04:00,0.825555,
  Until: 05:00,0.937473,
  Until: 06:00,0.939212,
  Until: 07:00,0.912642,
  Until: 08:00,0.919388,
  Until: 09:00,0.740913,
  Until: 10:00,0.771976,
  Until: 11:00,0.851826,
  Until: 12:00,0.600091,
  Until: 13:00,0.636645,
  Until: 14:00,0.644804,
  Until: 15:00,0.640432,
  Until: 16:00,0.647977,
  Until: 17:00,0.739244,
  Until: 18:00,0.788108,
  Until: 19:00,0.669134,
  Until: 20:00,0.695447,
  Until: 21:00,0.739882,
  Until: 22:00,0.804662,
  Until: 23:00,0.796044,
  Until: 24:00,0.816403,
  Through: 9/3,
  For: AllDays,
  Until: 01:00,0.813774,
  Until: 02:00,0.790297,
  Until: 03:00,0.788565,
  Until: 04:00,0.800912,
  Until: 05:00,0.835452,
  Until: 06:00,0.848082,
  Until: 07:00,0.859652,
  Until: 08:00,0.845190,
  Until: 09:00,0.895020,
  Until: 10:00,0.957087,
  Until: 11:00,0.920820,
  Until: 12:00,0.883887,
  Until: 13:00,0.847818,
  Until: 14:00,0.823024,
  Until: 15:00,0.805401,
  Until: 16:00,0.797476,
  Until: 17:00,0.826066,
  Until: 18:00,0.811750,
  Until: 19:00,0.757377,
  Until: 20:00,0.736875,
  Until: 21:00,0.760521,
  Until: 22:00,0.823154,
  Until: 23:00,0.752208,
  Until: 24:00,0.667026,
  Through: 9/4,
  For: AllDays,
  Until: 01:00,0.597230,
  Until: 02:00,0.668538,
  Until: 03:00,0.739920,
  Until: 04:00,0.822983,
  Until: 05:00,0.897257,
  Until: 06:00,0.956655,
  Until: 07:00,1.011667,
  Until: 08:00,0.905866,
  Until: 09:00,0.821625,
  Until: 10:00,0.736692,
  Until: 11:00,0.717906,
  Until: 12:00,0.705850,
  Until: 13:00,0.690416,
  Until: 14:00,0.685918,
  Until: 15:00,0.711004,
  Until: 16:00,0.727720,
  Until: 17:00,0.742478,
  Until: 18:00,0.781928,
  Until: 19:00,0.748932,
  Until: 20:00,0.713421,
  Until: 21:00,0.712802,
  Until: 22:00,0.732276,
  Until: 23:00,0.773397,
  Until: 24:00,0.825000,
  Through: 9/5,
  For: AllDays,
  Until: 01:00,0.836905,
  Until: 02:00,0.859278,
  Until: 03:00,0.883272,
  Until: 04:00,0.909582,
  Until: 05:00,0.920791,
  Until: 06:00,0.937204,
  Until: 07:00,0.949955,
  Until: 08:00,0.946440,
  Until: 09:00,0.655631,
  Until: 10:00,0.586557,
  Until: 11:00,0.782885,
  Until: 12:00,0.325950,
  Until: 13:00,0.299856,
  Until: 14:00,0.426158,
  Until: 15:00,0.541639,
  Until: 16:00,0.640665,
  Until: 17:00,0.734780,
  Until: 18:00,0.762901,
  Until: 19:00,0.680133,
  Until: 20:00,0.670358,
  Until: 21:00,0.689833,
  Until: 22:00,0.728354,
  Until: 23:00,0.718001,
  Until: 24:00,0.712342,
  Through: 9/6,
  For: AllDays,
  Until: 01:00,0.722481,
  Until: 02:00,0.733397,
  Until: 03:00,0.751761,
  Until: 04:00,0.762740,
  Until: 05:00,0.791296,
  Until: 06:00,0.826866,
  Until: 07:00,0.849948,
  Until: 08:00,0.784892,
  Until: 09:00,0.740173,
  Until: 10:00,0.699373,
  Until: 11:00,0.782167,
  Until: 12:00,0.833997,
  Until: 13:00,0.879321,
  Until: 14:00,0.932250,
  Until: 15:00,1.007659,
  Until: 16:00,1.084687,
  Until: 17:00,1.058172,
  Until: 18:00,1.036531,
  Until: 19:00,0.922224,
  Until: 20:00,0.953315,
  Until: 21:00,0.986014,
  Until: 22:00,1.008898,
  Until: 23:00,1.031299,
  Until: 24:00,1.050729,
  Through: 9/7,
  For: AllDays,
  Until: 01:00,1.005664,
  Until: 02:00,0.992917,
  Until: 03:00,0.982635,
  Until: 04:00,0.984858,
  Until: 05:00,0.990622,
  Until: 06:00,0.998626,
  Until: 07:00,1.007073,
  Until: 08:00,1.006107,
  Until: 09:00,0.837058,
  Until: 10:00,0.803138,
  Until: 11:00,0.767663,
  Until: 12:00,0.707340,
  Until: 13:00,0.653580,
  Until: 14:00,0.715943,
  Until: 15:00,0.772104,
  Until: 16:00,0.830487,
  Until: 17:00,0.886621,
  Until: 18:00,0.914053,
  Until: 19:00,0.861071,
  Until: 20:00,0.822209,
  Until: 21:00,1.064201,
  Until: 22:00,1.051105,
  Until: 23:00,0.967680,
  Until: 24:00,1.031618,
  Through: 9/8,
  For: AllDays,
  Until: 01:00,1.018463,
  Until: 02:00,0.987800,
  Until: 03:00,0.989852,
  Until: 04:00,0.992515,
  Until: 05:00,1.022592,
  Until: 06:00,1.045018,
  Until: 07:00,1.068343,
  Until: 08:00,1.027572,
  Until: 09:00,0.641401,
  Until: 10:00,0.821445,
  Until: 11:00,0.750098,
  Until: 12:00,0.694538,
  Until: 13:00,0.631266,
  Until: 14:00,0.704837,
  Until: 15:00,0.768801,
  Until: 16:00,0.815986,
  Until: 17:00,0.863025,
  Until: 18:00,0.906850,
  Until: 19:00,0.869262,
  Until: 20:00,0.845513,
  Until: 21:00,1.021480,
  Until: 22:00,1.009375,
  Until: 23:00,0.965381,
  Until: 24:00,1.091167,
  Through: 9/9,
  For: AllDays,
  Until: 01:00,0.990933,
  Until: 02:00,0.956980,
  Until: 03:00,0.934207,
  Until: 04:00,0.922402,
  Until: 05:00,0.913251,
  Until: 06:00,0.909785,
  Until: 07:00,0.902613,
  Until: 08:00,0.929468,
  Until: 09:00,0.957650,
  Until: 10:00,0.991590,
  Until: 11:00,0.998070,
  Until: 12:00,1.045321,
  Until: 13:00,1.114612,
  Until: 14:00,1.131923,
  Until: 15:00,1.138326,
  Until: 16:00,1.150295,
  Until: 17:00,1.117865,
  Until: 18:00,1.092970,
  Until: 19:00,1.063515,
  Until: 20:00,1.014263,
  Until: 21:00,1.101732,
  Until: 22:00,1.127821,
  Until: 23:00,1.117748,
  Until: 24:00,1.099426,
  Through: 9/10,
  For: AllDays,
  Until: 01:00,1.018592,
  Until: 02:00,0.989316,
  Until: 03:00,0.978399,
  Until: 04:00,0.967296,
  Until: 05:00,0.978112,
  Until: 06:00,0.980467,
  Until: 07:00,0.987845,
  Until: 08:00,0.977720,
  Until: 09:00,0.991478,
  Until: 10:00,1.014699,
  Until: 11:00,0.972186,
  Until: 12:00,0.920088,
  Until: 13:00,0.881397,
  Until: 14:00,0.867563,
  Until: 15:00,0.851538,
  Until: 16:00,0.838094,
  Until: 17:00,0.898134,
  Until: 18:00,0.925087,
  Until: 19:00,0.938208,
  Until: 20:00,0.876451,
  Until: 21:00,0.890946,
  Until: 22:00,0.888350,
  Until: 23:00,0.934470,
  Until: 24:00,0.983478,
  Through: 9/11,
  For: AllDays,
  Until: 01:00,0.964273,
  Until: 02:00,0.932397,
  Until: 03:00,0.917704,
  Until: 04:00,0.914414,
  Until: 05:00,0.919617,
  Until: 06:00,0.928413,
  Until: 07:00,0.934807,
  Until: 08:00,0.925546,
  Until: 09:00,0.927889,
  Until: 10:00,0.935582,
  Until: 11:00,0.960100,
  Until: 12:00,1.004642,
  Until: 13:00,1.053092,
  Until: 14:00,1.067004,
  Until: 15:00,1.083582,
  Until: 16:00,1.112639,
  Until: 17:00,1.084031,
  Until: 18:00,1.052569,
  Until: 19:00,1.017822,
  Until: 20:00,0.960289,
  Until: 21:00,0.998685,
  Until: 22:00,1.018866,
  Until: 23:00,0.997248,
  Until: 24:00,0.978464,
  Through: 9/12,
  For: AllDays,
  Until: 01:00,0.914418,
  Until: 02:00,0.906786,
  Until: 03:00,0.996198,
  Until: 04:00,0.888940,
  Until: 05:00,0.908688,
  Until: 06:00,0.919595,
  Until: 07:00,0.924771,
  Until: 08:00,0.998792,
  Until: 09:00,0.834716,
  Until: 10:00,0.844014,
  Until: 11:00,0.822285,
  Until: 12:00,0.807052,
  Until: 13:00,0.782352,
  Until: 14:00,0.787497,
  Until: 15:00,0.787863,
  Until: 16:00,0.802338,
  Until: 17:00,0.834691,
  Until: 18:00,0.835086,
  Until: 19:00,0.816439,
  Until: 20:00,0.783349,
  Until: 21:00,0.780668,
  Until: 22:00,0.796904,
  Until: 23:00,0.815976,
  Until: 24:00,0.831359,
  Through: 9/13,
  For: AllDays,
  Until: 01:00,0.820447,
  Until: 02:00,0.815077,
  Until: 03:00,0.822101,
  Until: 04:00,0.823623,
  Until: 05:00,0.841228,
  Until: 06:00,0.858346,
  Until: 07:00,0.885415,
  Until: 08:00,0.843756,
  Until: 09:00,0.822756,
  Until: 10:00,0.800427,
  Until: 11:00,0.758483,
  Until: 12:00,0.719422,
  Until: 13:00,0.691813,
  Until: 14:00,0.768025,
  Until: 15:00,0.843167,
  Until: 16:00,0.931898,
  Until: 17:00,0.944790,
  Until: 18:00,0.939648,
  Until: 19:00,0.911108,
  Until: 20:00,0.830976,
  Until: 21:00,0.832509,
  Until: 22:00,0.859184,
  Until: 23:00,0.868400,
  Until: 24:00,0.873675,
  Through: 9/14,
  For: AllDays,
  Until: 01:00,0.891722,
  Until: 02:00,0.900081,
  Until: 03:00,0.904349,
  Until: 04:00,0.915160,
  Until: 05:00,0.863528,
  Until: 06:00,0.826317,
  Until: 07:00,0.797761,
  Until: 08:00,0.721269,
  Until: 09:00,0.664684,
  Until: 10:00,0.620106,
  Until: 11:00,0.633200,
  Until: 12:00,0.664529,
  Until: 13:00,0.698704,
  Until: 14:00,0.734536,
  Until: 15:00,0.777124,
  Until: 16:00,0.822267,
  Until: 17:00,0.907073,
  Until: 18:00,0.959202,
  Until: 19:00,0.993746,
  Until: 20:00,0.918313,
  Until: 21:00,1.017410,
  Until: 22:00,0.943450,
  Until: 23:00,0.975008,
  Until: 24:00,1.091922,
  Through: 9/15,
  For: AllDays,
  Until: 01:00,0.943877,
  Until: 02:00,0.965841,
  Until: 03:00,1.051003,
  Until: 04:00,1.027696,
  Until: 05:00,0.979447,
  Until: 06:00,1.059859,
  Until: 07:00,1.042557,
  Until: 08:00,1.011964,
  Until: 09:00,0.709148,
  Until: 10:00,0.660047,
  Until: 11:00,0.643773,
  Until: 12:00,0.587834,
  Until: 13:00,0.531774,
  Until: 14:00,0.657747,
  Until: 15:00,0.764887,
  Until: 16:00,0.850737,
  Until: 17:00,0.822294,
  Until: 18:00,0.793770,
  Until: 19:00,0.789219,
  Until: 20:00,0.780114,
  Until: 21:00,0.957375,
  Until: 22:00,0.976349,
  Until: 23:00,0.911593,
  Until: 24:00,0.952517,
  Through: 9/16,
  For: AllDays,
  Until: 01:00,0.937132,
  Until: 02:00,0.886784,
  Until: 03:00,0.902146,
  Until: 04:00,0.946834,
  Until: 05:00,0.972816,
  Until: 06:00,0.987269,
  Until: 07:00,0.992396,
  Until: 08:00,0.990907,
  Until: 09:00,1.006813,
  Until: 10:00,1.012221,
  Until: 11:00,0.822592,
  Until: 12:00,0.635415,
  Until: 13:00,0.544092,
  Until: 14:00,0.586498,
  Until: 15:00,0.709538,
  Until: 16:00,0.786394,
  Until: 17:00,0.792331,
  Until: 18:00,0.824291,
  Until: 19:00,0.856551,
  Until: 20:00,0.748717,
  Until: 21:00,0.904862,
  Until: 22:00,0.769749,
  Until: 23:00,0.830140,
  Until: 24:00,0.892545,
  Through: 9/17,
  For: AllDays,
  Until: 01:00,0.899138,
  Until: 02:00,0.891722,
  Until: 03:00,0.977309,
  Until: 04:00,0.897063,
  Until: 05:00,0.929459,
  Until: 06:00,0.952342,
  Until: 07:00,0.963727,
  Until: 08:00,0.950503,
  Until: 09:00,0.704134,
  Until: 10:00,0.697447,
  Until: 11:00,0.706844,
  Until: 12:00,0.693308,
  Until: 13:00,0.693711,
  Until: 14:00,0.789111,
  Until: 15:00,0.861552,
  Until: 16:00,0.929137,
  Until: 17:00,0.791523,
  Until: 18:00,0.725086,
  Until: 19:00,0.625595,
  Until: 20:00,0.526484,
  Until: 21:00,0.452610,
  Until: 22:00,0.460023,
  Until: 23:00,0.613109,
  Until: 24:00,0.706604,
  Through: 9/18,
  For: AllDays,
  Until: 01:00,0.786932,
  Until: 02:00,0.777549,
  Until: 03:00,0.793921,
  Until: 04:00,0.818829,
  Until: 05:00,0.812334,
  Until: 06:00,0.815060,
  Until: 07:00,0.816999,
  Until: 08:00,0.727188,
  Until: 09:00,0.665318,
  Until: 10:00,0.603349,
  Until: 11:00,0.582642,
  Until: 12:00,0.565067,
  Until: 13:00,0.534545,
  Until: 14:00,0.593280,
  Until: 15:00,0.646550,
  Until: 16:00,0.724860,
  Until: 17:00,0.790010,
  Until: 18:00,0.838977,
  Until: 19:00,0.840819,
  Until: 20:00,0.754126,
  Until: 21:00,0.899855,
  Until: 22:00,0.788655,
  Until: 23:00,0.842303,
  Until: 24:00,1.001235,
  Through: 9/19,
  For: AllDays,
  Until: 01:00,0.871797,
  Until: 02:00,0.908812,
  Until: 03:00,0.936285,
  Until: 04:00,0.856783,
  Until: 05:00,0.888864,
  Until: 06:00,0.810495,
  Until: 07:00,0.750964,
  Until: 08:00,0.921005,
  Until: 09:00,0.699638,
  Until: 10:00,0.873262,
  Until: 11:00,1.018915,
  Until: 12:00,1.183514,
  Until: 13:00,1.329824,
  Until: 14:00,1.188335,
  Until: 15:00,1.053703,
  Until: 16:00,0.906328,
  Until: 17:00,0.782392,
  Until: 18:00,0.688529,
  Until: 19:00,0.625281,
  Until: 20:00,0.641801,
  Until: 21:00,0.587375,
  Until: 22:00,0.489976,
  Until: 23:00,0.540655,
  Until: 24:00,0.934497,
  Through: 9/20,
  For: AllDays,
  Until: 01:00,0.781430,
  Until: 02:00,0.800851,
  Until: 03:00,0.822841,
  Until: 04:00,0.849755,
  Until: 05:00,0.811829,
  Until: 06:00,0.799727,
  Until: 07:00,0.787401,
  Until: 08:00,0.809158,
  Until: 09:00,0.864735,
  Until: 10:00,0.940251,
  Until: 11:00,0.957514,
  Until: 12:00,0.989480,
  Until: 13:00,1.044084,
  Until: 14:00,0.995619,
  Until: 15:00,0.949489,
  Until: 16:00,0.921046,
  Until: 17:00,0.913884,
  Until: 18:00,0.899300,
  Until: 19:00,0.863583,
  Until: 20:00,0.852099,
  Until: 21:00,0.874717,
  Until: 22:00,0.934457,
  Until: 23:00,0.943986,
  Until: 24:00,0.948801,
  Through: 9/21,
  For: AllDays,
  Until: 01:00,0.899975,
  Until: 02:00,0.880569,
  Until: 03:00,0.873557,
  Until: 04:00,0.869399,
  Until: 05:00,0.841646,
  Until: 06:00,0.821449,
  Until: 07:00,0.798141,
  Until: 08:00,0.756175,
  Until: 09:00,0.739599,
  Until: 10:00,0.725677,
  Until: 11:00,0.686907,
  Until: 12:00,0.654439,
  Until: 13:00,0.614692,
  Until: 14:00,0.597254,
  Until: 15:00,0.609778,
  Until: 16:00,0.633722,
  Until: 17:00,0.660242,
  Until: 18:00,0.638878,
  Until: 19:00,0.614767,
  Until: 20:00,0.614374,
  Until: 21:00,0.660824,
  Until: 22:00,0.725953,
  Until: 23:00,0.736028,
  Until: 24:00,0.748002,
  Through: 9/22,
  For: AllDays,
  Until: 01:00,0.769139,
  Until: 02:00,0.790814,
  Until: 03:00,0.828165,
  Until: 04:00,0.862142,
  Until: 05:00,0.879187,
  Until: 06:00,0.900068,
  Until: 07:00,0.929456,
  Until: 08:00,1.033054,
  Until: 09:00,0.813344,
  Until: 10:00,0.830445,
  Until: 11:00,0.862891,
  Until: 12:00,0.895403,
  Until: 13:00,0.985032,
  Until: 14:00,0.974951,
  Until: 15:00,0.941793,
  Until: 16:00,0.905114,
  Until: 17:00,0.890898,
  Until: 18:00,0.886083,
  Until: 19:00,0.868605,
  Until: 20:00,0.780947,
  Until: 21:00,0.757622,
  Until: 22:00,0.771250,
  Until: 23:00,0.789456,
  Until: 24:00,0.811724,
  Through: 9/23,
  For: AllDays,
  Until: 01:00,0.826404,
  Until: 02:00,0.896629,
  Until: 03:00,0.947705,
  Until: 04:00,0.999850,
  Until: 05:00,0.943922,
  Until: 06:00,0.917706,
  Until: 07:00,0.895083,
  Until: 08:00,0.853450,
  Until: 09:00,0.853154,
  Until: 10:00,0.860420,
  Until: 11:00,0.897354,
  Until: 12:00,0.910159,
  Until: 13:00,0.934065,
  Until: 14:00,0.903157,
  Until: 15:00,0.881217,
  Until: 16:00,0.879913,
  Until: 17:00,0.931288,
  Until: 18:00,0.957863,
  Until: 19:00,0.958243,
  Until: 20:00,0.894818,
  Until: 21:00,0.999904,
  Until: 22:00,0.882173,
  Until: 23:00,0.879021,
  Until: 24:00,1.015883,
  Through: 9/24,
  For: AllDays,
  Until: 01:00,0.931754,
  Until: 02:00,0.812925,
  Until: 03:00,0.966111,
  Until: 04:00,0.946262,
  Until: 05:00,0.870475,
  Until: 06:00,0.906752,
  Until: 07:00,0.929348,
  Until: 08:00,0.995802,
  Until: 09:00,0.821613,
  Until: 10:00,0.850273,
  Until: 11:00,0.865748,
  Until: 12:00,0.876261,
  Until: 13:00,0.874163,
  Until: 14:00,0.926220,
  Until: 15:00,0.983741,
  Until: 16:00,1.035014,
  Until: 17:00,1.063080,
  Until: 18:00,1.061522,
  Until: 19:00,1.041809,
  Until: 20:00,0.971206,
  Until: 21:00,0.963420,
  Until: 22:00,0.953268,
  Until: 23:00,0.981085,
  Until: 24:00,1.005648,
  Through: 9/25,
  For: AllDays,
  Until: 01:00,0.986959,
  Until: 02:00,0.977730,
  Until: 03:00,0.982505,
  Until: 04:00,0.983502,
  Until: 05:00,0.967820,
  Until: 06:00,0.948073,
  Until: 07:00,0.936789,
  Until: 08:00,0.953197,
  Until: 09:00,0.736868,
  Until: 10:00,0.700320,
  Until: 11:00,0.643256,
  Until: 12:00,0.583672,
  Until: 13:00,0.505630,
  Until: 14:00,0.542873,
  Until: 15:00,0.604921,
  Until: 16:00,0.663759,
  Until: 17:00,0.766389,
  Until: 18:00,0.823409,
  Until: 19:00,0.860650,
  Until: 20:00,0.738723,
  Until: 21:00,0.932775,
  Until: 22:00,0.904862,
  Until: 23:00,0.847558,
  Until: 24:00,0.952943,
  Through: 9/26,
  For: AllDays,
  Until: 01:00,0.990520,
  Until: 02:00,0.989095,
  Until: 03:00,1.046253,
  Until: 04:00,1.012402,
  Until: 05:00,1.014962,
  Until: 06:00,1.000290,
  Until: 07:00,0.977029,
  Until: 08:00,1.025684,
  Until: 09:00,0.851344,
  Until: 10:00,0.975077,
  Until: 11:00,0.932383,
  Until: 12:00,0.858822,
  Until: 13:00,0.782399,
  Until: 14:00,0.722210,
  Until: 15:00,0.679721,
  Until: 16:00,0.675841,
  Until: 17:00,0.749664,
  Until: 18:00,0.726850,
  Until: 19:00,0.670177,
  Until: 20:00,0.686275,
  Until: 21:00,0.684267,
  Until: 22:00,0.726759,
  Until: 23:00,0.730251,
  Until: 24:00,0.746965,
  Through: 9/27,
  For: AllDays,
  Until: 01:00,0.766242,
  Until: 02:00,0.730579,
  Until: 03:00,0.722618,
  Until: 04:00,0.713362,
  Until: 05:00,0.691940,
  Until: 06:00,0.662314,
  Until: 07:00,0.644838,
  Until: 08:00,0.691569,
  Until: 09:00,0.771675,
  Until: 10:00,0.849154,
  Until: 11:00,0.861866,
  Until: 12:00,0.868746,
  Until: 13:00,0.865795,
  Until: 14:00,0.819970,
  Until: 15:00,0.825203,
  Until: 16:00,0.854715,
  Until: 17:00,0.817822,
  Until: 18:00,0.762753,
  Until: 19:00,0.703669,
  Until: 20:00,0.614584,
  Until: 21:00,0.612148,
  Until: 22:00,0.671976,
  Until: 23:00,0.636513,
  Until: 24:00,0.610955,
  Through: 9/28,
  For: AllDays,
  Until: 01:00,0.587127,
  Until: 02:00,0.595603,
  Until: 03:00,0.597552,
  Until: 04:00,0.598003,
  Until: 05:00,0.719788,
  Until: 06:00,0.820924,
  Until: 07:00,0.934530,
  Until: 08:00,0.938848,
  Until: 09:00,0.965063,
  Until: 10:00,1.010068,
  Until: 11:00,0.975935,
  Until: 12:00,0.934071,
  Until: 13:00,0.907480,
  Until: 14:00,0.846839,
  Until: 15:00,0.792068,
  Until: 16:00,0.740690,
  Until: 17:00,0.723358,
  Until: 18:00,0.707945,
  Until: 19:00,0.686191,
  Until: 20:00,0.697296,
  Until: 21:00,0.724336,
  Until: 22:00,0.755454,
  Until: 23:00,0.752084,
  Until: 24:00,0.757383,
  Through: 9/29,
  For: AllDays,
  Until: 01:00,0.760470,
  Until: 02:00,0.773508,
  Until: 03:00,0.785031,
  Until: 04:00,0.796092,
  Until: 05:00,0.784217,
  Until: 06:00,0.772800,
  Until: 07:00,0.770243,
  Until: 08:00,0.774095,
  Until: 09:00,0.783394,
  Until: 10:00,0.789355,
  Until: 11:00,0.799079,
  Until: 12:00,0.832829,
  Until: 13:00,0.868995,
  Until: 14:00,0.966696,
  Until: 15:00,1.064011,
  Until: 16:00,1.181457,
  Until: 17:00,1.254259,
  Until: 18:00,1.293126,
  Until: 19:00,1.305793,
  Until: 20:00,1.196568,
  Until: 21:00,1.160618,
  Until: 22:00,1.083456,
  Until: 23:00,1.020437,
  Until: 24:00,0.971646,
  Through: 9/30,
  For: AllDays,
  Until: 01:00,0.887006,
  Until: 02:00,0.877800,
  Until: 03:00,0.885108,
  Until: 04:00,0.893191,
  Until: 05:00,0.899228,
  Until: 06:00,0.907358,
  Until: 07:00,0.912539,
  Until: 08:00,0.859908,
  Until: 09:00,0.840222,
  Until: 10:00,0.820394,
  Until: 11:00,0.801730,
  Until: 12:00,0.774765,
  Until: 13:00,0.746965,
  Until: 14:00,0.835679,
  Until: 15:00,0.898011,
  Until: 16:00,0.958780,
  Until: 17:00,0.925253,
  Until: 18:00,0.879190,
  Until: 19:00,0.883898,
  Until: 20:00,0.868745,
  Until: 21:00,0.929852,
  Until: 22:00,0.930767,
  Until: 23:00,0.930622,
  Until: 24:00,0.930485,
  Through: 10/1,
  For: AllDays,
  Until: 01:00,0.874810,
  Until: 02:00,0.860331,
  Until: 03:00,0.862555,
  Until: 04:00,0.868223,
  Until: 05:00,0.882818,
  Until: 06:00,0.881433,
  Until: 07:00,0.897234,
  Until: 08:00,0.882823,
  Until: 09:00,0.892316,
  Until: 10:00,0.894842,
  Until: 11:00,0.910748,
  Until: 12:00,0.914921,
  Until: 13:00,0.929673,
  Until: 14:00,0.887224,
  Until: 15:00,0.868094,
  Until: 16:00,0.862220,
  Until: 17:00,0.920802,
  Until: 18:00,0.948168,
  Until: 19:00,0.978538,
  Until: 20:00,0.909384,
  Until: 21:00,0.900901,
  Until: 22:00,0.888357,
  Until: 23:00,0.895561,
  Until: 24:00,0.893865,
  Through: 10/2,
  For: AllDays,
  Until: 01:00,0.862488,
  Until: 02:00,0.846354,
  Until: 03:00,0.970704,
  Until: 04:00,0.915624,
  Until: 05:00,0.830772,
  Until: 06:00,0.882588,
  Until: 07:00,0.909471,
  Until: 08:00,0.959996,
  Until: 09:00,0.776953,
  Until: 10:00,0.792121,
  Until: 11:00,0.811091,
  Until: 12:00,0.804154,
  Until: 13:00,0.800982,
  Until: 14:00,0.846662,
  Until: 15:00,0.901883,
  Until: 16:00,0.954872,
  Until: 17:00,0.952370,
  Until: 18:00,0.951594,
  Until: 19:00,0.933502,
  Until: 20:00,0.867690,
  Until: 21:00,0.873277,
  Until: 22:00,0.917509,
  Until: 23:00,0.937099,
  Until: 24:00,0.965200,
  Through: 10/3,
  For: AllDays,
  Until: 01:00,0.928746,
  Until: 02:00,0.999940,
  Until: 03:00,0.933802,
  Until: 04:00,0.982070,
  Until: 05:00,1.010856,
  Until: 06:00,0.962558,
  Until: 07:00,0.977354,
  Until: 08:00,0.989123,
  Until: 09:00,0.812178,
  Until: 10:00,0.752169,
  Until: 11:00,0.668594,
  Until: 12:00,0.568069,
  Until: 13:00,0.579332,
  Until: 14:00,0.577178,
  Until: 15:00,0.594688,
  Until: 16:00,0.698724,
  Until: 17:00,0.763283,
  Until: 18:00,0.795802,
  Until: 19:00,0.808445,
  Until: 20:00,0.773810,
  Until: 21:00,0.771561,
  Until: 22:00,0.817580,
  Until: 23:00,0.889631,
  Until: 24:00,0.956838,
  Through: 10/4,
  For: AllDays,
  Until: 01:00,0.935887,
  Until: 02:00,0.942542,
  Until: 03:00,0.964580,
  Until: 04:00,0.956525,
  Until: 05:00,1.012801,
  Until: 06:00,1.010691,
  Until: 07:00,1.008027,
  Until: 08:00,0.937238,
  Until: 09:00,0.623152,
  Until: 10:00,0.571966,
  Until: 11:00,0.444848,
  Until: 12:00,0.240788,
  Until: 13:00,0.396996,
  Until: 14:00,0.462999,
  Until: 15:00,0.534538,
  Until: 16:00,0.567898,
  Until: 17:00,0.546078,
  Until: 18:00,0.516489,
  Until: 19:00,0.632612,
  Until: 20:00,0.656552,
  Until: 21:00,0.679185,
  Until: 22:00,0.716849,
  Until: 23:00,0.906310,
  Until: 24:00,0.807415,
  Through: 10/5,
  For: AllDays,
  Until: 01:00,0.823330,
  Until: 02:00,0.841927,
  Until: 03:00,0.869607,
  Until: 04:00,0.853180,
  Until: 05:00,0.854601,
  Until: 06:00,0.851116,
  Until: 07:00,0.764815,
  Until: 08:00,0.704725,
  Until: 09:00,0.654174,
  Until: 10:00,0.607336,
  Until: 11:00,0.565832,
  Until: 12:00,0.547013,
  Until: 13:00,0.555438,
  Until: 14:00,0.542753,
  Until: 15:00,0.527224,
  Until: 16:00,0.524235,
  Until: 17:00,0.521733,
  Until: 18:00,0.502244,
  Until: 19:00,0.581431,
  Until: 20:00,0.623596,
  Until: 21:00,0.632185,
  Until: 22:00,0.623391,
  Until: 23:00,0.625545,
  Until: 24:00,0.623869,
  Through: 10/6,
  For: AllDays,
  Until: 01:00,0.626078,
  Until: 02:00,0.641774,
  Until: 03:00,0.648572,
  Until: 04:00,0.649984,
  Until: 05:00,0.662979,
  Until: 06:00,0.671491,
  Until: 07:00,0.639910,
  Until: 08:00,0.635677,
  Until: 09:00,0.653169,
  Until: 10:00,0.594442,
  Until: 11:00,0.528668,
  Until: 12:00,0.474999,
  Until: 13:00,0.520246,
  Until: 14:00,0.543131,
  Until: 15:00,0.597232,
  Until: 16:00,0.680733,
  Until: 17:00,0.719334,
  Until: 18:00,0.735287,
  Until: 19:00,0.747264,
  Until: 20:00,0.699657,
  Until: 21:00,0.686062,
  Until: 22:00,0.720236,
  Until: 23:00,0.739374,
  Until: 24:00,0.760864,
  Through: 10/7,
  For: AllDays,
  Until: 01:00,0.720438,
  Until: 02:00,0.693447,
  Until: 03:00,0.679087,
  Until: 04:00,0.691381,
  Until: 05:00,0.691916,
  Until: 06:00,0.701119,
  Until: 07:00,0.671210,
  Until: 08:00,0.655414,
  Until: 09:00,0.659889,
  Until: 10:00,0.576217,
  Until: 11:00,0.494540,
  Until: 12:00,0.407021,
  Until: 13:00,0.521364,
  Until: 14:00,0.593669,
  Until: 15:00,0.676148,
  Until: 16:00,0.673237,
  Until: 17:00,0.658198,
  Until: 18:00,0.645951,
  Until: 19:00,0.705138,
  Until: 20:00,0.749508,
  Until: 21:00,0.774492,
  Until: 22:00,0.759096,
  Until: 23:00,0.742818,
  Until: 24:00,0.730627,
  Through: 10/8,
  For: AllDays,
  Until: 01:00,0.721574,
  Until: 02:00,0.716677,
  Until: 03:00,0.716227,
  Until: 04:00,0.733665,
  Until: 05:00,0.747775,
  Until: 06:00,0.767956,
  Until: 07:00,0.720526,
  Until: 08:00,0.696525,
  Until: 09:00,0.674308,
  Until: 10:00,0.664757,
  Until: 11:00,0.638979,
  Until: 12:00,0.625109,
  Until: 13:00,0.646356,
  Until: 14:00,0.663327,
  Until: 15:00,0.707158,
  Until: 16:00,0.779252,
  Until: 17:00,0.824598,
  Until: 18:00,0.833029,
  Until: 19:00,0.795189,
  Until: 20:00,0.726513,
  Until: 21:00,0.686505,
  Until: 22:00,0.710475,
  Until: 23:00,0.719694,
  Until: 24:00,0.731207,
  Through: 10/9,
  For: AllDays,
  Until: 01:00,0.757404,
  Until: 02:00,0.774841,
  Until: 03:00,0.802045,
  Until: 04:00,0.788520,
  Until: 05:00,0.789529,
  Until: 06:00,0.788110,
  Until: 07:00,0.756304,
  Until: 08:00,0.732669,
  Until: 09:00,0.723641,
  Until: 10:00,0.806845,
  Until: 11:00,0.916093,
  Until: 12:00,1.033022,
  Until: 13:00,0.980080,
  Until: 14:00,0.927672,
  Until: 15:00,0.897400,
  Until: 16:00,0.953939,
  Until: 17:00,0.979124,
  Until: 18:00,0.999563,
  Until: 19:00,0.952801,
  Until: 20:00,0.893637,
  Until: 21:00,0.858859,
  Until: 22:00,0.887971,
  Until: 23:00,0.924750,
  Until: 24:00,0.955181,
  Through: 10/10,
  For: AllDays,
  Until: 01:00,0.938637,
  Until: 02:00,0.958645,
  Until: 03:00,0.977384,
  Until: 04:00,0.975441,
  Until: 05:00,1.031205,
  Until: 06:00,0.975799,
  Until: 07:00,1.011182,
  Until: 08:00,1.010343,
  Until: 09:00,0.777209,
  Until: 10:00,0.812942,
  Until: 11:00,0.802259,
  Until: 12:00,0.783911,
  Until: 13:00,0.856933,
  Until: 14:00,0.908404,
  Until: 15:00,0.940266,
  Until: 16:00,0.911896,
  Until: 17:00,0.904965,
  Until: 18:00,0.897880,
  Until: 19:00,0.907601,
  Until: 20:00,0.874374,
  Until: 21:00,0.853770,
  Until: 22:00,0.884255,
  Until: 23:00,0.918273,
  Until: 24:00,0.950941,
  Through: 10/11,
  For: AllDays,
  Until: 01:00,0.901964,
  Until: 02:00,0.890104,
  Until: 03:00,0.876651,
  Until: 04:00,0.864152,
  Until: 05:00,0.853931,
  Until: 06:00,0.845528,
  Until: 07:00,0.823214,
  Until: 08:00,0.821362,
  Until: 09:00,0.825686,
  Until: 10:00,0.812640,
  Until: 11:00,0.801523,
  Until: 12:00,0.786232,
  Until: 13:00,0.777510,
  Until: 14:00,0.768863,
  Until: 15:00,0.767153,
  Until: 16:00,0.840753,
  Until: 17:00,0.887289,
  Until: 18:00,0.915178,
  Until: 19:00,0.895163,
  Until: 20:00,0.855861,
  Until: 21:00,0.837759,
  Until: 22:00,0.874624,
  Until: 23:00,0.917045,
  Until: 24:00,0.952633,
  Through: 10/12,
  For: AllDays,
  Until: 01:00,0.899079,
  Until: 02:00,0.892041,
  Until: 03:00,0.892660,
  Until: 04:00,0.891529,
  Until: 05:00,0.891272,
  Until: 06:00,0.891214,
  Until: 07:00,0.849676,
  Until: 08:00,0.940644,
  Until: 09:00,0.766352,
  Until: 10:00,0.777715,
  Until: 11:00,0.749953,
  Until: 12:00,0.732365,
  Until: 13:00,0.725429,
  Until: 14:00,0.707384,
  Until: 15:00,0.719385,
  Until: 16:00,0.770430,
  Until: 17:00,0.820901,
  Until: 18:00,0.856138,
  Until: 19:00,0.895376,
  Until: 20:00,0.832860,
  Until: 21:00,0.807264,
  Until: 22:00,0.824203,
  Until: 23:00,0.958571,
  Until: 24:00,0.882362,
  Through: 10/13,
  For: AllDays,
  Until: 01:00,0.893408,
  Until: 02:00,0.932611,
  Until: 03:00,0.968603,
  Until: 04:00,0.954779,
  Until: 05:00,0.960142,
  Until: 06:00,0.960666,
  Until: 07:00,0.848938,
  Until: 08:00,0.920717,
  Until: 09:00,0.631506,
  Until: 10:00,0.624468,
  Until: 11:00,0.553931,
  Until: 12:00,0.464281,
  Until: 13:00,0.454326,
  Until: 14:00,0.472255,
  Until: 15:00,0.537957,
  Until: 16:00,0.660581,
  Until: 17:00,0.731527,
  Until: 18:00,0.749189,
  Until: 19:00,0.757845,
  Until: 20:00,0.785842,
  Until: 21:00,0.755718,
  Until: 22:00,0.757901,
  Until: 23:00,0.771399,
  Until: 24:00,0.788206,
  Through: 10/14,
  For: AllDays,
  Until: 01:00,0.807313,
  Until: 02:00,0.836070,
  Until: 03:00,0.861329,
  Until: 04:00,0.839033,
  Until: 05:00,0.920040,
  Until: 06:00,0.801007,
  Until: 07:00,0.844023,
  Until: 08:00,0.811022,
  Until: 09:00,0.431953,
  Until: 10:00,0.425788,
  Until: 11:00,0.511823,
  Until: 12:00,0.753643,
  Until: 13:00,0.688842,
  Until: 14:00,0.648471,
  Until: 15:00,0.590256,
  Until: 16:00,0.461319,
  Until: 17:00,0.457440,
  Until: 18:00,0.505091,
  Until: 19:00,0.569211,
  Until: 20:00,0.460599,
  Until: 21:00,0.439639,
  Until: 22:00,0.464781,
  Until: 23:00,0.486818,
  Until: 24:00,0.523914,
  Through: 10/15,
  For: AllDays,
  Until: 01:00,0.500035,
  Until: 02:00,0.524702,
  Until: 03:00,0.580571,
  Until: 04:00,0.623918,
  Until: 05:00,0.640426,
  Until: 06:00,0.661343,
  Until: 07:00,0.670491,
  Until: 08:00,0.677964,
  Until: 09:00,0.704824,
  Until: 10:00,0.592247,
  Until: 11:00,0.466511,
  Until: 12:00,0.376225,
  Until: 13:00,0.564684,
  Until: 14:00,0.737901,
  Until: 15:00,0.899804,
  Until: 16:00,0.849313,
  Until: 17:00,0.822558,
  Until: 18:00,0.788973,
  Until: 19:00,0.879069,
  Until: 20:00,0.898638,
  Until: 21:00,0.970354,
  Until: 22:00,0.946212,
  Until: 23:00,0.931101,
  Until: 24:00,0.919519,
  Through: 10/16,
  For: AllDays,
  Until: 01:00,0.902230,
  Until: 02:00,0.896715,
  Until: 03:00,0.889096,
  Until: 04:00,0.884728,
  Until: 05:00,0.886209,
  Until: 06:00,0.885748,
  Until: 07:00,0.881024,
  Until: 08:00,1.026707,
  Until: 09:00,0.953980,
  Until: 10:00,0.947910,
  Until: 11:00,0.909437,
  Until: 12:00,0.866116,
  Until: 13:00,0.855783,
  Until: 14:00,0.859204,
  Until: 15:00,0.886827,
  Until: 16:00,1.035244,
  Until: 17:00,1.137436,
  Until: 18:00,1.231523,
  Until: 19:00,1.150088,
  Until: 20:00,1.016412,
  Until: 21:00,0.928583,
  Until: 22:00,0.948216,
  Until: 23:00,0.976941,
  Until: 24:00,1.018036,
  Through: 10/17,
  For: AllDays,
  Until: 01:00,0.958108,
  Until: 02:00,0.949155,
  Until: 03:00,0.956278,
  Until: 04:00,0.967978,
  Until: 05:00,0.974879,
  Until: 06:00,0.983933,
  Until: 07:00,0.975076,
  Until: 08:00,0.975761,
  Until: 09:00,0.668037,
  Until: 10:00,0.699910,
  Until: 11:00,0.655249,
  Until: 12:00,0.601362,
  Until: 13:00,0.621111,
  Until: 14:00,0.638381,
  Until: 15:00,0.702312,
  Until: 16:00,0.783402,
  Until: 17:00,0.841663,
  Until: 18:00,0.872890,
  Until: 19:00,0.902017,
  Until: 20:00,0.792441,
  Until: 21:00,0.777900,
  Until: 22:00,0.765220,
  Until: 23:00,0.918955,
  Until: 24:00,0.817903,
  Through: 10/18,
  For: AllDays,
  Until: 01:00,0.863041,
  Until: 02:00,0.921284,
  Until: 03:00,0.977385,
  Until: 04:00,0.957656,
  Until: 05:00,1.029877,
  Until: 06:00,1.003097,
  Until: 07:00,0.929506,
  Until: 08:00,0.910837,
  Until: 09:00,0.387618,
  Until: 10:00,0.503550,
  Until: 11:00,0.559274,
  Until: 12:00,0.714331,
  Until: 13:00,0.707611,
  Until: 14:00,0.697592,
  Until: 15:00,0.670963,
  Until: 16:00,0.585050,
  Until: 17:00,0.627982,
  Until: 18:00,0.636258,
  Until: 19:00,0.686199,
  Until: 20:00,0.561065,
  Until: 21:00,0.545086,
  Until: 22:00,0.612480,
  Until: 23:00,0.668342,
  Until: 24:00,0.924260,
  Through: 10/19,
  For: AllDays,
  Until: 01:00,0.840672,
  Until: 02:00,0.892332,
  Until: 03:00,0.874641,
  Until: 04:00,0.867248,
  Until: 05:00,0.903250,
  Until: 06:00,0.895778,
  Until: 07:00,0.904079,
  Until: 08:00,0.903007,
  Until: 09:00,0.841826,
  Until: 10:00,0.823413,
  Until: 11:00,0.884043,
  Until: 12:00,0.960985,
  Until: 13:00,0.925589,
  Until: 14:00,0.895721,
  Until: 15:00,0.848854,
  Until: 16:00,0.769566,
  Until: 17:00,0.707586,
  Until: 18:00,0.667672,
  Until: 19:00,0.561470,
  Until: 20:00,0.538471,
  Until: 21:00,0.449091,
  Until: 22:00,0.549263,
  Until: 23:00,0.631611,
  Until: 24:00,0.701493,
  Through: 10/20,
  For: AllDays,
  Until: 01:00,0.674139,
  Until: 02:00,0.652059,
  Until: 03:00,0.643411,
  Until: 04:00,0.726454,
  Until: 05:00,0.801226,
  Until: 06:00,0.881682,
  Until: 07:00,0.781000,
  Until: 08:00,0.756338,
  Until: 09:00,0.720291,
  Until: 10:00,0.778855,
  Until: 11:00,0.838376,
  Until: 12:00,0.883637,
  Until: 13:00,0.821405,
  Until: 14:00,0.770189,
  Until: 15:00,0.698664,
  Until: 16:00,0.560068,
  Until: 17:00,0.398321,
  Until: 18:00,0.333622,
  Until: 19:00,0.453299,
  Until: 20:00,0.600595,
  Until: 21:00,0.768134,
  Until: 22:00,0.660915,
  Until: 23:00,0.598956,
  Until: 24:00,0.591919,
  Through: 10/21,
  For: AllDays,
  Until: 01:00,0.575034,
  Until: 02:00,0.578599,
  Until: 03:00,0.603173,
  Until: 04:00,0.610313,
  Until: 05:00,0.619224,
  Until: 06:00,0.628426,
  Until: 07:00,0.604263,
  Until: 08:00,0.595840,
  Until: 09:00,0.598976,
  Until: 10:00,0.635008,
  Until: 11:00,0.672708,
  Until: 12:00,0.738174,
  Until: 13:00,0.720117,
  Until: 14:00,0.699777,
  Until: 15:00,0.688919,
  Until: 16:00,0.697232,
  Until: 17:00,0.693083,
  Until: 18:00,0.691723,
  Until: 19:00,0.681238,
  Until: 20:00,0.672555,
  Until: 21:00,0.658102,
  Until: 22:00,0.670743,
  Until: 23:00,0.677289,
  Until: 24:00,0.671981,
  Through: 10/22,
  For: AllDays,
  Until: 01:00,0.693172,
  Until: 02:00,0.708915,
  Until: 03:00,0.731232,
  Until: 04:00,0.712138,
  Until: 05:00,0.700017,
  Until: 06:00,0.692662,
  Until: 07:00,0.692876,
  Until: 08:00,0.694721,
  Until: 09:00,0.709260,
  Until: 10:00,0.688194,
  Until: 11:00,0.674348,
  Until: 12:00,0.662574,
  Until: 13:00,0.631392,
  Until: 14:00,0.605476,
  Until: 15:00,0.597522,
  Until: 16:00,0.698898,
  Until: 17:00,0.758368,
  Until: 18:00,0.749181,
  Until: 19:00,0.696348,
  Until: 20:00,0.673495,
  Until: 21:00,0.672237,
  Until: 22:00,0.662148,
  Until: 23:00,0.646988,
  Until: 24:00,0.635776,
  Through: 10/23,
  For: AllDays,
  Until: 01:00,0.636392,
  Until: 02:00,0.631628,
  Until: 03:00,0.637654,
  Until: 04:00,0.654112,
  Until: 05:00,0.659708,
  Until: 06:00,0.674134,
  Until: 07:00,0.637020,
  Until: 08:00,0.627503,
  Until: 09:00,0.645926,
  Until: 10:00,0.517043,
  Until: 11:00,0.379644,
  Until: 12:00,0.472981,
  Until: 13:00,0.616501,
  Until: 14:00,0.723619,
  Until: 15:00,0.788829,
  Until: 16:00,0.648214,
  Until: 17:00,0.542941,
  Until: 18:00,0.432511,
  Until: 19:00,0.341179,
  Until: 20:00,0.411493,
  Until: 21:00,0.371952,
  Until: 22:00,0.278674,
  Until: 23:00,0.293044,
  Until: 24:00,0.384309,
  Through: 10/24,
  For: AllDays,
  Until: 01:00,0.359131,
  Until: 02:00,0.364425,
  Until: 03:00,0.399260,
  Until: 04:00,0.453759,
  Until: 05:00,0.475520,
  Until: 06:00,0.506077,
  Until: 07:00,0.516150,
  Until: 08:00,0.576374,
  Until: 09:00,0.643827,
  Until: 10:00,0.770429,
  Until: 11:00,0.849211,
  Until: 12:00,0.912504,
  Until: 13:00,0.881735,
  Until: 14:00,0.862719,
  Until: 15:00,0.852684,
  Until: 16:00,0.861607,
  Until: 17:00,0.875600,
  Until: 18:00,0.883054,
  Until: 19:00,0.871615,
  Until: 20:00,0.901704,
  Until: 21:00,0.899962,
  Until: 22:00,0.884041,
  Until: 23:00,0.872074,
  Until: 24:00,0.858398,
  Through: 10/25,
  For: AllDays,
  Until: 01:00,0.827187,
  Until: 02:00,0.820151,
  Until: 03:00,0.816475,
  Until: 04:00,0.835247,
  Until: 05:00,0.863884,
  Until: 06:00,0.894266,
  Until: 07:00,0.878628,
  Until: 08:00,0.861684,
  Until: 09:00,0.861836,
  Until: 10:00,0.843708,
  Until: 11:00,0.824388,
  Until: 12:00,0.802067,
  Until: 13:00,0.856652,
  Until: 14:00,0.903458,
  Until: 15:00,0.958802,
  Until: 16:00,0.964504,
  Until: 17:00,0.971678,
  Until: 18:00,0.976822,
  Until: 19:00,0.952205,
  Until: 20:00,0.942944,
  Until: 21:00,0.920097,
  Until: 22:00,0.890650,
  Until: 23:00,0.877872,
  Until: 24:00,0.862847,
  Through: 10/26,
  For: AllDays,
  Until: 01:00,0.856734,
  Until: 02:00,0.856882,
  Until: 03:00,0.867319,
  Until: 04:00,0.861836,
  Until: 05:00,0.855276,
  Until: 06:00,0.853019,
  Until: 07:00,0.809457,
  Until: 08:00,0.943389,
  Until: 09:00,0.731839,
  Until: 10:00,0.688686,
  Until: 11:00,0.612860,
  Until: 12:00,0.523042,
  Until: 13:00,0.516006,
  Until: 14:00,0.500233,
  Until: 15:00,0.551199,
  Until: 16:00,0.693407,
  Until: 17:00,0.786660,
  Until: 18:00,0.855263,
  Until: 19:00,0.855873,
  Until: 20:00,0.724876,
  Until: 21:00,0.691834,
  Until: 22:00,0.742413,
  Until: 23:00,0.782846,
  Until: 24:00,0.825392,
  Through: 10/27,
  For: AllDays,
  Until: 01:00,0.814155,
  Until: 02:00,0.951181,
  Until: 03:00,0.905081,
  Until: 04:00,0.891783,
  Until: 05:00,0.761466,
  Until: 06:00,0.972859,
  Until: 07:00,0.954268,
  Until: 08:00,0.992849,
  Until: 09:00,0.776252,
  Until: 10:00,0.712054,
  Until: 11:00,0.606810,
  Until: 12:00,0.636469,
  Until: 13:00,0.592741,
  Until: 14:00,0.564128,
  Until: 15:00,0.527069,
  Until: 16:00,0.418269,
  Until: 17:00,0.364253,
  Until: 18:00,0.414305,
  Until: 19:00,0.534369,
  Until: 20:00,0.472680,
  Until: 21:00,0.490207,
  Until: 22:00,0.493545,
  Until: 23:00,0.509317,
  Until: 24:00,0.539869,
  Through: 10/28,
  For: AllDays,
  Until: 01:00,0.549457,
  Until: 02:00,0.586094,
  Until: 03:00,0.658273,
  Until: 04:00,0.744311,
  Until: 05:00,0.805511,
  Until: 06:00,0.869382,
  Until: 07:00,0.902007,
  Until: 08:00,0.965260,
  Until: 09:00,1.029128,
  Until: 10:00,1.016425,
  Until: 11:00,1.048789,
  Until: 12:00,1.081061,
  Until: 13:00,0.995688,
  Until: 14:00,0.926447,
  Until: 15:00,0.830866,
  Until: 16:00,0.615173,
  Until: 17:00,0.575271,
  Until: 18:00,0.521303,
  Until: 19:00,0.573465,
  Until: 20:00,0.627162,
  Until: 21:00,0.709509,
  Until: 22:00,0.657133,
  Until: 23:00,0.615851,
  Until: 24:00,0.578038,
  Through: 10/29,
  For: AllDays,
  Until: 01:00,0.550692,
  Until: 02:00,0.531296,
  Until: 03:00,0.520324,
  Until: 04:00,0.511027,
  Until: 05:00,0.513308,
  Until: 06:00,0.504963,
  Until: 07:00,0.559192,
  Until: 08:00,0.601875,
  Until: 09:00,0.650951,
  Until: 10:00,0.608417,
  Until: 11:00,0.610150,
  Until: 12:00,0.628216,
  Until: 13:00,0.631532,
  Until: 14:00,0.638799,
  Until: 15:00,0.676052,
  Until: 16:00,0.819097,
  Until: 17:00,0.894351,
  Until: 18:00,0.942858,
  Until: 19:00,0.974566,
  Until: 20:00,0.949662,
  Until: 21:00,0.955082,
  Until: 22:00,0.919713,
  Until: 23:00,0.900176,
  Until: 24:00,0.894605,
  Through: 10/30,
  For: AllDays,
  Until: 01:00,0.900294,
  Until: 02:00,0.915320,
  Until: 03:00,0.931051,
  Until: 04:00,0.934913,
  Until: 05:00,0.935705,
  Until: 06:00,0.943057,
  Until: 07:00,1.064623,
  Until: 08:00,0.987580,
  Until: 09:00,1.062405,
  Until: 10:00,1.038628,
  Until: 11:00,1.004667,
  Until: 12:00,0.985036,
  Until: 13:00,1.011271,
  Until: 14:00,1.018417,
  Until: 15:00,1.023194,
  Until: 16:00,1.031142,
  Until: 17:00,1.030160,
  Until: 18:00,1.034975,
  Until: 19:00,0.972541,
  Until: 20:00,0.919695,
  Until: 21:00,0.890488,
  Until: 22:00,0.893727,
  Until: 23:00,1.026441,
  Until: 24:00,0.905322,
  Through: 10/31,
  For: AllDays,
  Until: 01:00,0.893601,
  Until: 02:00,0.892766,
  Until: 03:00,0.898193,
  Until: 04:00,0.881120,
  Until: 05:00,0.872615,
  Until: 06:00,0.862387,
  Until: 07:00,0.956271,
  Until: 08:00,0.957131,
  Until: 09:00,0.799240,
  Until: 10:00,0.831376,
  Until: 11:00,0.837501,
  Until: 12:00,0.833942,
  Until: 13:00,0.834347,
  Until: 14:00,0.836590,
  Until: 15:00,0.847343,
  Until: 16:00,0.877963,
  Until: 17:00,0.891122,
  Until: 18:00,0.888938,
  Until: 19:00,0.890786,
  Until: 20:00,0.867840,
  Until: 21:00,0.861095,
  Until: 22:00,0.786839,
  Until: 23:00,0.774917,
  Until: 24:00,0.742463,
  Through: 11/1,
  For: AllDays,
  Until: 01:00,0.759344,
  Until: 02:00,0.702288,
  Until: 03:00,0.695485,
  Until: 04:00,0.673739,
  Until: 05:00,0.688036,
  Until: 06:00,0.698083,
  Until: 07:00,0.686936,
  Until: 08:00,0.694887,
  Until: 09:00,0.818586,
  Until: 10:00,0.777311,
  Until: 11:00,0.794264,
  Until: 12:00,0.821118,
  Until: 13:00,0.804804,
  Until: 14:00,0.553022,
  Until: 15:00,0.691980,
  Until: 16:00,0.566245,
  Until: 17:00,0.610315,
  Until: 18:00,0.630707,
  Until: 19:00,0.788900,
  Until: 20:00,0.748642,
  Until: 21:00,0.711563,
  Until: 22:00,0.657519,
  Until: 23:00,0.652475,
  Until: 24:00,0.645203,
  Through: 11/2,
  For: AllDays,
  Until: 01:00,0.684763,
  Until: 02:00,0.665901,
  Until: 03:00,0.661502,
  Until: 04:00,0.662538,
  Until: 05:00,0.647600,
  Until: 06:00,0.641098,
  Until: 07:00,0.640258,
  Until: 08:00,0.627379,
  Until: 09:00,0.628479,
  Until: 10:00,0.704633,
  Until: 11:00,0.777811,
  Until: 12:00,0.876735,
  Until: 13:00,0.896610,
  Until: 14:00,0.824169,
  Until: 15:00,0.777132,
  Until: 16:00,0.817376,
  Until: 17:00,0.862463,
  Until: 18:00,0.888868,
  Until: 19:00,0.839925,
  Until: 20:00,0.779330,
  Until: 21:00,0.726824,
  Until: 22:00,0.769715,
  Until: 23:00,0.791123,
  Until: 24:00,0.807744,
  Through: 11/3,
  For: AllDays,
  Until: 01:00,0.800818,
  Until: 02:00,0.942082,
  Until: 03:00,0.894241,
  Until: 04:00,0.934702,
  Until: 05:00,0.852159,
  Until: 06:00,0.926015,
  Until: 07:00,0.779828,
  Until: 08:00,0.906517,
  Until: 09:00,0.652464,
  Until: 10:00,0.665114,
  Until: 11:00,0.648897,
  Until: 12:00,0.613449,
  Until: 13:00,0.578090,
  Until: 14:00,0.593772,
  Until: 15:00,0.654767,
  Until: 16:00,0.756529,
  Until: 17:00,0.815913,
  Until: 18:00,0.831785,
  Until: 19:00,0.865956,
  Until: 20:00,0.753140,
  Until: 21:00,0.654888,
  Until: 22:00,0.719393,
  Until: 23:00,0.712863,
  Until: 24:00,0.715817,
  Through: 11/4,
  For: AllDays,
  Until: 01:00,0.740345,
  Until: 02:00,0.769982,
  Until: 03:00,0.802454,
  Until: 04:00,0.796311,
  Until: 05:00,0.806914,
  Until: 06:00,0.828095,
  Until: 07:00,0.693197,
  Until: 08:00,0.781659,
  Until: 09:00,0.413765,
  Until: 10:00,0.364235,
  Until: 11:00,0.222660,
  Until: 12:00,0.393575,
  Until: 13:00,0.527990,
  Until: 14:00,0.599252,
  Until: 15:00,0.662680,
  Until: 16:00,0.713373,
  Until: 17:00,0.586674,
  Until: 18:00,0.481354,
  Until: 19:00,0.554352,
  Until: 20:00,0.445838,
  Until: 21:00,0.374764,
  Until: 22:00,0.341771,
  Until: 23:00,0.328061,
  Until: 24:00,0.371759,
  Through: 11/5,
  For: AllDays,
  Until: 01:00,0.334404,
  Until: 02:00,0.362429,
  Until: 03:00,0.410469,
  Until: 04:00,0.452306,
  Until: 05:00,0.500409,
  Until: 06:00,0.519843,
  Until: 07:00,0.474852,
  Until: 08:00,0.450570,
  Until: 09:00,0.445056,
  Until: 10:00,0.449217,
  Until: 11:00,0.263101,
  Until: 12:00,0.530774,
  Until: 13:00,0.440539,
  Until: 14:00,0.367815,
  Until: 15:00,0.521905,
  Until: 16:00,0.222515,
  Until: 17:00,0.316808,
  Until: 18:00,0.476910,
  Until: 19:00,0.367454,
  Until: 20:00,0.301518,
  Until: 21:00,0.325291,
  Until: 22:00,0.438760,
  Until: 23:00,0.495084,
  Until: 24:00,0.545392,
  Through: 11/6,
  For: AllDays,
  Until: 01:00,0.532000,
  Until: 02:00,0.552090,
  Until: 03:00,0.576401,
  Until: 04:00,0.530798,
  Until: 05:00,0.513625,
  Until: 06:00,0.492377,
  Until: 07:00,0.505906,
  Until: 08:00,0.628166,
  Until: 09:00,0.741376,
  Until: 10:00,0.613542,
  Until: 11:00,0.660148,
  Until: 12:00,0.691951,
  Until: 13:00,0.660621,
  Until: 14:00,0.658939,
  Until: 15:00,0.664411,
  Until: 16:00,0.651239,
  Until: 17:00,0.824647,
  Until: 18:00,0.908229,
  Until: 19:00,0.799097,
  Until: 20:00,0.764125,
  Until: 21:00,0.742534,
  Until: 22:00,0.881309,
  Until: 23:00,0.836581,
  Until: 24:00,0.798505,
  Through: 11/7,
  For: AllDays,
  Until: 01:00,0.800983,
  Until: 02:00,0.783691,
  Until: 03:00,0.767866,
  Until: 04:00,0.751499,
  Until: 05:00,0.836282,
  Until: 06:00,0.939329,
  Until: 07:00,0.843491,
  Until: 08:00,0.904296,
  Until: 09:00,0.975904,
  Until: 10:00,0.903374,
  Until: 11:00,0.867392,
  Until: 12:00,0.824941,
  Until: 13:00,0.847151,
  Until: 14:00,0.841401,
  Until: 15:00,0.831522,
  Until: 16:00,0.793568,
  Until: 17:00,0.869273,
  Until: 18:00,0.920733,
  Until: 19:00,0.964001,
  Until: 20:00,0.865338,
  Until: 21:00,0.818800,
  Until: 22:00,0.762994,
  Until: 23:00,0.945901,
  Until: 24:00,0.952209,
  Through: 11/8,
  For: AllDays,
  Until: 01:00,0.908125,
  Until: 02:00,0.919342,
  Until: 03:00,0.792718,
  Until: 04:00,0.825091,
  Until: 05:00,0.854548,
  Until: 06:00,0.874665,
  Until: 07:00,0.797193,
  Until: 08:00,0.900913,
  Until: 09:00,0.582721,
  Until: 10:00,0.487045,
  Until: 11:00,0.385195,
  Until: 12:00,0.158202,
  Until: 13:00,0.397617,
  Until: 14:00,0.352080,
  Until: 15:00,0.314854,
  Until: 16:00,0.271043,
  Until: 17:00,0.436312,
  Until: 18:00,0.512034,
  Until: 19:00,0.466230,
  Until: 20:00,0.429726,
  Until: 21:00,0.415505,
  Until: 22:00,0.444754,
  Until: 23:00,0.519191,
  Until: 24:00,0.575782,
  Through: 11/9,
  For: AllDays,
  Until: 01:00,0.670621,
  Until: 02:00,0.715833,
  Until: 03:00,0.768228,
  Until: 04:00,0.713826,
  Until: 05:00,0.724593,
  Until: 06:00,0.737108,
  Until: 07:00,0.431213,
  Until: 08:00,0.781462,
  Until: 09:00,0.953735,
  Until: 10:00,0.915905,
  Until: 11:00,0.938729,
  Until: 12:00,0.971575,
  Until: 13:00,0.982177,
  Until: 14:00,0.938709,
  Until: 15:00,0.877741,
  Until: 16:00,0.976533,
  Until: 17:00,0.858565,
  Until: 18:00,0.775009,
  Until: 19:00,0.727587,
  Until: 20:00,0.593923,
  Until: 21:00,0.585711,
  Until: 22:00,0.388220,
  Until: 23:00,0.394193,
  Until: 24:00,0.447476,
  Through: 11/10,
  For: AllDays,
  Until: 01:00,0.516560,
  Until: 02:00,0.644447,
  Until: 03:00,0.758458,
  Until: 04:00,0.720731,
  Until: 05:00,0.716067,
  Until: 06:00,0.707932,
  Until: 07:00,0.683075,
  Until: 08:00,0.727062,
  Until: 09:00,0.763682,
  Until: 10:00,0.709569,
  Until: 11:00,0.749062,
  Until: 12:00,0.811979,
  Until: 13:00,0.768760,
  Until: 14:00,0.884577,
  Until: 15:00,0.973030,
  Until: 16:00,0.840452,
  Until: 17:00,0.813525,
  Until: 18:00,0.787494,
  Until: 19:00,0.828912,
  Until: 20:00,0.778784,
  Until: 21:00,0.745462,
  Until: 22:00,0.744461,
  Until: 23:00,0.784721,
  Until: 24:00,0.830663,
  Through: 11/11,
  For: AllDays,
  Until: 01:00,0.767741,
  Until: 02:00,0.760400,
  Until: 03:00,0.752736,
  Until: 04:00,0.734383,
  Until: 05:00,0.755889,
  Until: 06:00,0.776834,
  Until: 07:00,0.772671,
  Until: 08:00,0.755972,
  Until: 09:00,0.752851,
  Until: 10:00,0.717439,
  Until: 11:00,0.638779,
  Until: 12:00,0.586235,
  Until: 13:00,0.572464,
  Until: 14:00,0.551699,
  Until: 15:00,0.531945,
  Until: 16:00,0.531635,
  Until: 17:00,0.612988,
  Until: 18:00,0.649266,
  Until: 19:00,0.576390,
  Until: 20:00,0.622336,
  Until: 21:00,0.654932,
  Until: 22:00,0.590838,
  Until: 23:00,0.609057,
  Until: 24:00,0.625806,
  Through: 11/12,
  For: AllDays,
  Until: 01:00,0.644710,
  Until: 02:00,0.657331,
  Until: 03:00,0.663761,
  Until: 04:00,0.696061,
  Until: 05:00,0.670183,
  Until: 06:00,0.650428,
  Until: 07:00,0.616805,
  Until: 08:00,0.557196,
  Until: 09:00,0.516136,
  Until: 10:00,0.385624,
  Until: 11:00,0.260611,
  Until: 12:00,0.462670,
  Until: 13:00,0.613475,
  Until: 14:00,0.456790,
  Until: 15:00,0.456325,
  Until: 16:00,0.537069,
  Until: 17:00,0.714656,
  Until: 18:00,0.855262,
  Until: 19:00,0.797310,
  Until: 20:00,0.823196,
  Until: 21:00,0.741840,
  Until: 22:00,0.718191,
  Until: 23:00,0.701454,
  Until: 24:00,0.695158,
  Through: 11/13,
  For: AllDays,
  Until: 01:00,0.702742,
  Until: 02:00,0.718701,
  Until: 03:00,0.742354,
  Until: 04:00,0.708652,
  Until: 05:00,0.746532,
  Until: 06:00,0.793129,
  Until: 07:00,0.758778,
  Until: 08:00,0.738513,
  Until: 09:00,0.721456,
  Until: 10:00,0.735612,
  Until: 11:00,0.721044,
  Until: 12:00,0.732030,
  Until: 13:00,0.735188,
  Until: 14:00,0.765805,
  Until: 15:00,0.840265,
  Until: 16:00,0.829544,
  Until: 17:00,0.930703,
  Until: 18:00,0.993981,
  Until: 19:00,1.017560,
  Until: 20:00,0.983305,
  Until: 21:00,0.905293,
  Until: 22:00,0.841001,
  Until: 23:00,0.815476,
  Until: 24:00,0.801902,
  Through: 11/14,
  For: AllDays,
  Until: 01:00,0.736797,
  Until: 02:00,0.749155,
  Until: 03:00,0.751874,
  Until: 04:00,0.835534,
  Until: 05:00,0.815410,
  Until: 06:00,0.821054,
  Until: 07:00,0.762489,
  Until: 08:00,0.671816,
  Until: 09:00,0.624420,
  Until: 10:00,0.718800,
  Until: 11:00,0.709150,
  Until: 12:00,0.698133,
  Until: 13:00,0.703265,
  Until: 14:00,0.741530,
  Until: 15:00,0.764972,
  Until: 16:00,0.775313,
  Until: 17:00,0.862561,
  Until: 18:00,0.915284,
  Until: 19:00,0.961718,
  Until: 20:00,0.942095,
  Until: 21:00,0.885714,
  Until: 22:00,0.814712,
  Until: 23:00,0.804106,
  Until: 24:00,0.802310,
  Through: 11/15,
  For: AllDays,
  Until: 01:00,0.815857,
  Until: 02:00,0.803763,
  Until: 03:00,0.806597,
  Until: 04:00,0.733786,
  Until: 05:00,0.743892,
  Until: 06:00,0.746113,
  Until: 07:00,0.717368,
  Until: 08:00,0.709801,
  Until: 09:00,0.723089,
  Until: 10:00,0.690307,
  Until: 11:00,0.650868,
  Until: 12:00,0.614597,
  Until: 13:00,0.535743,
  Until: 14:00,0.589096,
  Until: 15:00,0.661894,
  Until: 16:00,0.694476,
  Until: 17:00,0.844981,
  Until: 18:00,0.941452,
  Until: 19:00,0.893971,
  Until: 20:00,0.895644,
  Until: 21:00,0.807155,
  Until: 22:00,0.726569,
  Until: 23:00,0.720568,
  Until: 24:00,0.740656,
  Through: 11/16,
  For: AllDays,
  Until: 01:00,0.743225,
  Until: 02:00,0.755014,
  Until: 03:00,0.774413,
  Until: 04:00,0.757116,
  Until: 05:00,0.755734,
  Until: 06:00,0.762471,
  Until: 07:00,0.652005,
  Until: 08:00,0.788482,
  Until: 09:00,0.437529,
  Until: 10:00,0.224383,
  Until: 11:00,0.467598,
  Until: 12:00,0.629935,
  Until: 13:00,0.583200,
  Until: 14:00,0.605445,
  Until: 15:00,0.602543,
  Until: 16:00,0.547839,
  Until: 17:00,0.503521,
  Until: 18:00,0.436886,
  Until: 19:00,0.504292,
  Until: 20:00,0.586545,
  Until: 21:00,0.531718,
  Until: 22:00,0.500004,
  Until: 23:00,0.528884,
  Until: 24:00,0.553151,
  Through: 11/17,
  For: AllDays,
  Until: 01:00,0.524402,
  Until: 02:00,0.516169,
  Until: 03:00,0.527131,
  Until: 04:00,0.455416,
  Until: 05:00,0.543929,
  Until: 06:00,0.696832,
  Until: 07:00,0.677154,
  Until: 08:00,0.731278,
  Until: 09:00,0.759206,
  Until: 10:00,0.922020,
  Until: 11:00,0.998265,
  Until: 12:00,1.067405,
  Until: 13:00,1.127164,
  Until: 14:00,1.083510,
  Until: 15:00,1.056828,
  Until: 16:00,1.026089,
  Until: 17:00,0.687030,
  Until: 18:00,0.906043,
  Until: 19:00,0.759345,
  Until: 20:00,0.589019,
  Until: 21:00,0.434734,
  Until: 22:00,0.446210,
  Until: 23:00,0.542452,
  Until: 24:00,0.612986,
  Through: 11/18,
  For: AllDays,
  Until: 01:00,0.631537,
  Until: 02:00,0.678337,
  Until: 03:00,0.726867,
  Until: 04:00,0.625526,
  Until: 05:00,0.681351,
  Until: 06:00,0.712628,
  Until: 07:00,0.613933,
  Until: 08:00,0.582655,
  Until: 09:00,0.554417,
  Until: 10:00,0.344064,
  Until: 11:00,0.248377,
  Until: 12:00,0.420439,
  Until: 13:00,0.613047,
  Until: 14:00,0.632041,
  Until: 15:00,0.647210,
  Until: 16:00,0.542749,
  Until: 17:00,0.440636,
  Until: 18:00,0.363702,
  Until: 19:00,0.481234,
  Until: 20:00,0.284731,
  Until: 21:00,0.461206,
  Until: 22:00,0.472299,
  Until: 23:00,0.583645,
  Until: 24:00,0.638775,
  Through: 11/19,
  For: AllDays,
  Until: 01:00,0.660462,
  Until: 02:00,0.890127,
  Until: 03:00,0.653874,
  Until: 04:00,0.559118,
  Until: 05:00,0.354765,
  Until: 06:00,0.258294,
  Until: 07:00,0.299984,
  Until: 08:00,0.532625,
  Until: 09:00,0.692954,
  Until: 10:00,0.734809,
  Until: 11:00,0.725609,
  Until: 12:00,0.839573,
  Until: 13:00,0.688067,
  Until: 14:00,0.723940,
  Until: 15:00,0.706587,
  Until: 16:00,0.844657,
  Until: 17:00,0.687712,
  Until: 18:00,0.999812,
  Until: 19:00,0.818703,
  Until: 20:00,0.655362,
  Until: 21:00,0.428008,
  Until: 22:00,0.430597,
  Until: 23:00,0.467945,
  Until: 24:00,0.501302,
  Through: 11/20,
  For: AllDays,
  Until: 01:00,0.515617,
  Until: 02:00,0.574794,
  Until: 03:00,0.697758,
  Until: 04:00,0.561193,
  Until: 05:00,0.551974,
  Until: 06:00,0.572474,
  Until: 07:00,0.540038,
  Until: 08:00,0.524895,
  Until: 09:00,0.505917,
  Until: 10:00,0.514105,
  Until: 11:00,0.455671,
  Until: 12:00,0.419100,
  Until: 13:00,0.522713,
  Until: 14:00,0.593349,
  Until: 15:00,0.661862,
  Until: 16:00,0.646225,
  Until: 17:00,0.751450,
  Until: 18:00,0.847153,
  Until: 19:00,0.640892,
  Until: 20:00,0.692437,
  Until: 21:00,0.653904,
  Until: 22:00,0.767607,
  Until: 23:00,0.802177,
  Until: 24:00,0.813452,
  Through: 11/21,
  For: AllDays,
  Until: 01:00,0.806646,
  Until: 02:00,0.803618,
  Until: 03:00,0.815566,
  Until: 04:00,0.788607,
  Until: 05:00,0.786018,
  Until: 06:00,0.794202,
  Until: 07:00,0.810951,
  Until: 08:00,0.777962,
  Until: 09:00,0.758554,
  Until: 10:00,0.776683,
  Until: 11:00,0.790858,
  Until: 12:00,0.800818,
  Until: 13:00,0.763664,
  Until: 14:00,0.804844,
  Until: 15:00,0.850903,
  Until: 16:00,0.836732,
  Until: 17:00,0.905095,
  Until: 18:00,0.912187,
  Until: 19:00,0.952547,
  Until: 20:00,0.907455,
  Until: 21:00,0.860114,
  Until: 22:00,0.801819,
  Until: 23:00,0.760590,
  Until: 24:00,0.730899,
  Through: 11/22,
  For: AllDays,
  Until: 01:00,0.720105,
  Until: 02:00,0.733443,
  Until: 03:00,0.739407,
  Until: 04:00,0.734561,
  Until: 05:00,0.734803,
  Until: 06:00,0.736548,
  Until: 07:00,0.695594,
  Until: 08:00,0.661052,
  Until: 09:00,0.648594,
  Until: 10:00,0.601145,
  Until: 11:00,0.571311,
  Until: 12:00,0.542889,
  Until: 13:00,0.518579,
  Until: 14:00,0.511608,
  Until: 15:00,0.540941,
  Until: 16:00,0.507623,
  Until: 17:00,0.768936,
  Until: 18:00,0.919290,
  Until: 19:00,0.867033,
  Until: 20:00,0.845516,
  Until: 21:00,0.737071,
  Until: 22:00,0.707926,
  Until: 23:00,0.647631,
  Until: 24:00,0.616432,
  Through: 11/23,
  For: AllDays,
  Until: 01:00,0.679431,
  Until: 02:00,0.708168,
  Until: 03:00,0.736397,
  Until: 04:00,0.759561,
  Until: 05:00,0.766796,
  Until: 06:00,0.784369,
  Until: 07:00,0.744280,
  Until: 08:00,0.751719,
  Until: 09:00,0.775739,
  Until: 10:00,0.596375,
  Until: 11:00,0.590882,
  Until: 12:00,0.571863,
  Until: 13:00,0.464126,
  Until: 14:00,0.492001,
  Until: 15:00,0.516908,
  Until: 16:00,0.578629,
  Until: 17:00,0.667053,
  Until: 18:00,0.776757,
  Until: 19:00,0.613379,
  Until: 20:00,0.748702,
  Until: 21:00,0.687206,
  Until: 22:00,0.657299,
  Until: 23:00,0.695932,
  Until: 24:00,0.741636,
  Through: 11/24,
  For: AllDays,
  Until: 01:00,0.758597,
  Until: 02:00,0.740989,
  Until: 03:00,0.733643,
  Until: 04:00,0.709810,
  Until: 05:00,0.873134,
  Until: 06:00,0.835744,
  Until: 07:00,0.601532,
  Until: 08:00,0.617455,
  Until: 09:00,0.606780,
  Until: 10:00,0.521522,
  Until: 11:00,0.356600,
  Until: 12:00,0.333359,
  Until: 13:00,0.323411,
  Until: 14:00,0.408043,
  Until: 15:00,0.510316,
  Until: 16:00,0.434573,
  Until: 17:00,0.451909,
  Until: 18:00,0.529324,
  Until: 19:00,0.792855,
  Until: 20:00,0.773324,
  Until: 21:00,0.673362,
  Until: 22:00,0.630974,
  Until: 23:00,0.653328,
  Until: 24:00,0.671393,
  Through: 11/25,
  For: AllDays,
  Until: 01:00,0.682888,
  Until: 02:00,0.685716,
  Until: 03:00,0.692816,
  Until: 04:00,0.751039,
  Until: 05:00,0.702940,
  Until: 06:00,0.682606,
  Until: 07:00,0.503667,
  Until: 08:00,0.545926,
  Until: 09:00,0.641700,
  Until: 10:00,0.866327,
  Until: 11:00,0.972651,
  Until: 12:00,1.051216,
  Until: 13:00,1.091908,
  Until: 14:00,1.220257,
  Until: 15:00,1.352038,
  Until: 16:00,1.371053,
  Until: 17:00,1.272732,
  Until: 18:00,1.202495,
  Until: 19:00,1.152604,
  Until: 20:00,1.079588,
  Until: 21:00,1.003316,
  Until: 22:00,1.348346,
  Until: 23:00,1.214910,
  Until: 24:00,1.087148,
  Through: 11/26,
  For: AllDays,
  Until: 01:00,0.913000,
  Until: 02:00,1.005694,
  Until: 03:00,1.108647,
  Until: 04:00,1.016172,
  Until: 05:00,1.132898,
  Until: 06:00,1.234891,
  Until: 07:00,1.201824,
  Until: 08:00,1.128679,
  Until: 09:00,1.072173,
  Until: 10:00,0.990466,
  Until: 11:00,1.004816,
  Until: 12:00,1.000009,
  Until: 13:00,0.710615,
  Until: 14:00,0.877696,
  Until: 15:00,1.039140,
  Until: 16:00,1.048415,
  Until: 17:00,1.000996,
  Until: 18:00,0.964858,
  Until: 19:00,1.191192,
  Until: 20:00,1.003335,
  Until: 21:00,0.855188,
  Until: 22:00,0.879879,
  Until: 23:00,0.894140,
  Until: 24:00,0.917478,
  Through: 11/27,
  For: AllDays,
  Until: 01:00,0.895940,
  Until: 02:00,0.996558,
  Until: 03:00,0.878003,
  Until: 04:00,0.946293,
  Until: 05:00,0.913587,
  Until: 06:00,0.997429,
  Until: 07:00,0.806362,
  Until: 08:00,0.942872,
  Until: 09:00,0.665267,
  Until: 10:00,0.827719,
  Until: 11:00,0.783458,
  Until: 12:00,0.749696,
  Until: 13:00,0.779726,
  Until: 14:00,0.726074,
  Until: 15:00,0.675791,
  Until: 16:00,0.710098,
  Until: 17:00,0.710095,
  Until: 18:00,0.698204,
  Until: 19:00,0.722126,
  Until: 20:00,0.694376,
  Until: 21:00,0.665756,
  Until: 22:00,0.667607,
  Until: 23:00,0.668464,
  Until: 24:00,0.666091,
  Through: 11/28,
  For: AllDays,
  Until: 01:00,0.716694,
  Until: 02:00,0.787591,
  Until: 03:00,0.832878,
  Until: 04:00,0.777192,
  Until: 05:00,0.873654,
  Until: 06:00,0.841847,
  Until: 07:00,0.659452,
  Until: 08:00,0.630553,
  Until: 09:00,0.593070,
  Until: 10:00,0.583479,
  Until: 11:00,0.560017,
  Until: 12:00,0.531847,
  Until: 13:00,0.455891,
  Until: 14:00,0.535521,
  Until: 15:00,0.608896,
  Until: 16:00,0.708603,
  Until: 17:00,0.755157,
  Until: 18:00,0.782323,
  Until: 19:00,0.896035,
  Until: 20:00,0.857796,
  Until: 21:00,0.766468,
  Until: 22:00,0.824340,
  Until: 23:00,0.741217,
  Until: 24:00,0.680805,
  Through: 11/29,
  For: AllDays,
  Until: 01:00,0.680967,
  Until: 02:00,0.644778,
  Until: 03:00,0.618558,
  Until: 04:00,0.631777,
  Until: 05:00,0.700133,
  Until: 06:00,0.740852,
  Until: 07:00,0.592443,
  Until: 08:00,0.588057,
  Until: 09:00,0.567662,
  Until: 10:00,0.573481,
  Until: 11:00,0.572404,
  Until: 12:00,0.547726,
  Until: 13:00,0.545965,
  Until: 14:00,0.521011,
  Until: 15:00,0.515209,
  Until: 16:00,0.731312,
  Until: 17:00,0.727218,
  Until: 18:00,0.753431,
  Until: 19:00,0.823888,
  Until: 20:00,0.806384,
  Until: 21:00,0.742173,
  Until: 22:00,0.701734,
  Until: 23:00,0.883416,
  Until: 24:00,0.748338,
  Through: 11/30,
  For: AllDays,
  Until: 01:00,0.728548,
  Until: 02:00,0.781789,
  Until: 03:00,0.827177,
  Until: 04:00,0.948657,
  Until: 05:00,0.928393,
  Until: 06:00,0.842519,
  Until: 07:00,0.694956,
  Until: 08:00,0.801488,
  Until: 09:00,0.804122,
  Until: 10:00,0.794329,
  Until: 11:00,0.799583,
  Until: 12:00,0.834447,
  Until: 13:00,0.910809,
  Until: 14:00,0.959764,
  Until: 15:00,1.015607,
  Until: 16:00,1.088599,
  Until: 17:00,1.038952,
  Until: 18:00,1.006335,
  Until: 19:00,0.576830,
  Until: 20:00,0.575735,
  Until: 21:00,0.608050,
  Until: 22:00,0.382148,
  Until: 23:00,0.465145,
  Until: 24:00,0.553920,
  Through: 12/1,
  For: AllDays,
  Until: 01:00,0.645758,
  Until: 02:00,0.570318,
  Until: 03:00,0.531770,
  Until: 04:00,0.538020,
  Until: 05:00,0.569754,
  Until: 06:00,0.624338,
  Until: 07:00,0.558815,
  Until: 08:00,0.655791,
  Until: 09:00,0.712882,
  Until: 10:00,0.647230,
  Until: 11:00,0.615022,
  Until: 12:00,0.594628,
  Until: 13:00,0.634311,
  Until: 14:00,0.650459,
  Until: 15:00,0.641805,
  Until: 16:00,0.463665,
  Until: 17:00,0.314301,
  Until: 18:00,0.234103,
  Until: 19:00,0.249328,
  Until: 20:00,0.147328,
  Until: 21:00,0.136115,
  Until: 22:00,0.247830,
  Until: 23:00,0.349442,
  Until: 24:00,0.420158,
  Through: 12/2,
  For: AllDays,
  Until: 01:00,0.488829,
  Until: 02:00,0.556583,
  Until: 03:00,0.630991,
  Until: 04:00,0.590952,
  Until: 05:00,0.569697,
  Until: 06:00,0.552687,
  Until: 07:00,0.527840,
  Until: 08:00,0.512945,
  Until: 09:00,0.501791,
  Until: 10:00,0.360316,
  Until: 11:00,0.409551,
  Until: 12:00,0.464384,
  Until: 13:00,0.516662,
  Until: 14:00,0.599273,
  Until: 15:00,0.631290,
  Until: 16:00,0.545944,
  Until: 17:00,0.714504,
  Until: 18:00,0.807852,
  Until: 19:00,0.722702,
  Until: 20:00,0.664660,
  Until: 21:00,0.580604,
  Until: 22:00,0.626622,
  Until: 23:00,0.667764,
  Until: 24:00,0.714816,
  Through: 12/3,
  For: AllDays,
  Until: 01:00,0.715541,
  Until: 02:00,0.722007,
  Until: 03:00,0.731273,
  Until: 04:00,0.743269,
  Until: 05:00,0.768480,
  Until: 06:00,0.784734,
  Until: 07:00,0.717935,
  Until: 08:00,0.707137,
  Until: 09:00,0.714530,
  Until: 10:00,0.651665,
  Until: 11:00,0.586002,
  Until: 12:00,0.497485,
  Until: 13:00,0.568798,
  Until: 14:00,0.606105,
  Until: 15:00,0.642509,
  Until: 16:00,0.651834,
  Until: 17:00,0.655863,
  Until: 18:00,0.674805,
  Until: 19:00,0.738624,
  Until: 20:00,0.756405,
  Until: 21:00,0.725699,
  Until: 22:00,0.673332,
  Until: 23:00,0.637510,
  Until: 24:00,0.623702,
  Through: 12/4,
  For: AllDays,
  Until: 01:00,0.633012,
  Until: 02:00,0.827697,
  Until: 03:00,0.767953,
  Until: 04:00,0.616514,
  Until: 05:00,0.707140,
  Until: 06:00,0.750592,
  Until: 07:00,0.693591,
  Until: 08:00,0.684216,
  Until: 09:00,0.700852,
  Until: 10:00,0.694238,
  Until: 11:00,0.674483,
  Until: 12:00,0.663885,
  Until: 13:00,0.701137,
  Until: 14:00,0.732708,
  Until: 15:00,0.784708,
  Until: 16:00,0.763784,
  Until: 17:00,0.714734,
  Until: 18:00,0.673347,
  Until: 19:00,0.619858,
  Until: 20:00,0.545607,
  Until: 21:00,0.497994,
  Until: 22:00,0.677481,
  Until: 23:00,0.791619,
  Until: 24:00,0.895743,
  Through: 12/5,
  For: AllDays,
  Until: 01:00,0.846106,
  Until: 02:00,0.818640,
  Until: 03:00,0.807979,
  Until: 04:00,0.821699,
  Until: 05:00,0.840955,
  Until: 06:00,0.871527,
  Until: 07:00,0.914795,
  Until: 08:00,0.991624,
  Until: 09:00,1.068664,
  Until: 10:00,1.013360,
  Until: 11:00,0.961344,
  Until: 12:00,0.916417,
  Until: 13:00,0.935368,
  Until: 14:00,0.927766,
  Until: 15:00,0.935697,
  Until: 16:00,0.973565,
  Until: 17:00,1.007729,
  Until: 18:00,1.046694,
  Until: 19:00,1.077713,
  Until: 20:00,1.075925,
  Until: 21:00,1.045424,
  Until: 22:00,0.986150,
  Until: 23:00,0.942930,
  Until: 24:00,0.920078,
  Through: 12/6,
  For: AllDays,
  Until: 01:00,0.961116,
  Until: 02:00,1.007499,
  Until: 03:00,1.057377,
  Until: 04:00,1.045216,
  Until: 05:00,1.020101,
  Until: 06:00,1.006503,
  Until: 07:00,0.938447,
  Until: 08:00,0.898818,
  Until: 09:00,0.856588,
  Until: 10:00,0.839388,
  Until: 11:00,0.813699,
  Until: 12:00,0.780519,
  Until: 13:00,0.764431,
  Until: 14:00,0.743224,
  Until: 15:00,0.735785,
  Until: 16:00,0.811076,
  Until: 17:00,0.879504,
  Until: 18:00,0.936327,
  Until: 19:00,0.905878,
  Until: 20:00,0.873746,
  Until: 21:00,0.799777,
  Until: 22:00,0.784662,
  Until: 23:00,0.795974,
  Until: 24:00,0.818042,
  Through: 12/7,
  For: AllDays,
  Until: 01:00,0.833250,
  Until: 02:00,0.848971,
  Until: 03:00,0.857636,
  Until: 04:00,0.832993,
  Until: 05:00,0.813171,
  Until: 06:00,0.797011,
  Until: 07:00,0.738090,
  Until: 08:00,0.718616,
  Until: 09:00,0.692740,
  Until: 10:00,0.671829,
  Until: 11:00,0.624597,
  Until: 12:00,0.592499,
  Until: 13:00,0.545000,
  Until: 14:00,0.504929,
  Until: 15:00,0.477107,
  Until: 16:00,0.517322,
  Until: 17:00,0.573922,
  Until: 18:00,0.598728,
  Until: 19:00,0.648905,
  Until: 20:00,0.626531,
  Until: 21:00,0.636409,
  Until: 22:00,0.571952,
  Until: 23:00,0.560558,
  Until: 24:00,0.576725,
  Through: 12/8,
  For: AllDays,
  Until: 01:00,0.603746,
  Until: 02:00,0.647059,
  Until: 03:00,0.685626,
  Until: 04:00,0.697586,
  Until: 05:00,0.712970,
  Until: 06:00,0.728835,
  Until: 07:00,0.551667,
  Until: 08:00,0.745549,
  Until: 09:00,0.341009,
  Until: 10:00,0.447687,
  Until: 11:00,0.586289,
  Until: 12:00,0.723912,
  Until: 13:00,0.721542,
  Until: 14:00,0.724617,
  Until: 15:00,0.717272,
  Until: 16:00,0.626898,
  Until: 17:00,0.582380,
  Until: 18:00,0.552914,
  Until: 19:00,0.495595,
  Until: 20:00,0.475760,
  Until: 21:00,0.507234,
  Until: 22:00,0.548790,
  Until: 23:00,0.567616,
  Until: 24:00,0.570456,
  Through: 12/9,
  For: AllDays,
  Until: 01:00,0.572686,
  Until: 02:00,0.570854,
  Until: 03:00,0.554459,
  Until: 04:00,0.583770,
  Until: 05:00,0.616714,
  Until: 06:00,0.649605,
  Until: 07:00,0.831950,
  Until: 08:00,0.871914,
  Until: 09:00,1.137767,
  Until: 10:00,1.121901,
  Until: 11:00,1.156455,
  Until: 12:00,1.190489,
  Until: 13:00,1.176316,
  Until: 14:00,1.165177,
  Until: 15:00,1.149801,
  Until: 16:00,0.956103,
  Until: 17:00,0.921728,
  Until: 18:00,1.198332,
  Until: 19:00,1.108592,
  Until: 20:00,0.940638,
  Until: 21:00,0.829072,
  Until: 22:00,0.773204,
  Until: 23:00,0.741397,
  Until: 24:00,0.719050,
  Through: 12/10,
  For: AllDays,
  Until: 01:00,0.759273,
  Until: 02:00,0.787302,
  Until: 03:00,0.815766,
  Until: 04:00,0.806105,
  Until: 05:00,0.814706,
  Until: 06:00,0.814718,
  Until: 07:00,0.818608,
  Until: 08:00,0.859782,
  Until: 09:00,0.931212,
  Until: 10:00,0.930410,
  Until: 11:00,0.913716,
  Until: 12:00,0.905565,
  Until: 13:00,0.868615,
  Until: 14:00,0.826404,
  Until: 15:00,0.814071,
  Until: 16:00,0.896417,
  Until: 17:00,0.948165,
  Until: 18:00,0.988026,
  Until: 19:00,0.970363,
  Until: 20:00,0.946895,
  Until: 21:00,0.847971,
  Until: 22:00,0.824844,
  Until: 23:00,0.820692,
  Until: 24:00,0.825876,
  Through: 12/11,
  For: AllDays,
  Until: 01:00,0.805016,
  Until: 02:00,0.790159,
  Until: 03:00,0.780536,
  Until: 04:00,0.786124,
  Until: 05:00,0.795494,
  Until: 06:00,0.801079,
  Until: 07:00,0.740078,
  Until: 08:00,0.909203,
  Until: 09:00,0.696736,
  Until: 10:00,0.723375,
  Until: 11:00,0.707491,
  Until: 12:00,0.679413,
  Until: 13:00,0.737576,
  Until: 14:00,0.776551,
  Until: 15:00,0.836690,
  Until: 16:00,0.881195,
  Until: 17:00,0.913923,
  Until: 18:00,0.936919,
  Until: 19:00,0.918364,
  Until: 20:00,0.883952,
  Until: 21:00,0.746865,
  Until: 22:00,0.694664,
  Until: 23:00,0.658865,
  Until: 24:00,0.650001,
  Through: 12/12,
  For: AllDays,
  Until: 01:00,0.713736,
  Until: 02:00,0.765395,
  Until: 03:00,0.813280,
  Until: 04:00,0.782340,
  Until: 05:00,0.779790,
  Until: 06:00,0.772582,
  Until: 07:00,0.613541,
  Until: 08:00,0.761129,
  Until: 09:00,0.146904,
  Until: 10:00,0.230565,
  Until: 11:00,0.421150,
  Until: 12:00,0.564816,
  Until: 13:00,0.645546,
  Until: 14:00,0.723852,
  Until: 15:00,0.773907,
  Until: 16:00,0.671605,
  Until: 17:00,0.587357,
  Until: 18:00,0.554877,
  Until: 19:00,0.539924,
  Until: 20:00,0.616647,
  Until: 21:00,0.515833,
  Until: 22:00,0.531911,
  Until: 23:00,0.577744,
  Until: 24:00,0.642061,
  Through: 12/13,
  For: AllDays,
  Until: 01:00,0.643712,
  Until: 02:00,0.675409,
  Until: 03:00,0.700915,
  Until: 04:00,0.701000,
  Until: 05:00,0.710536,
  Until: 06:00,0.722061,
  Until: 07:00,0.411461,
  Until: 08:00,0.621910,
  Until: 09:00,0.849038,
  Until: 10:00,0.807396,
  Until: 11:00,0.860681,
  Until: 12:00,0.919829,
  Until: 13:00,0.904732,
  Until: 14:00,0.902776,
  Until: 15:00,0.870560,
  Until: 16:00,0.845077,
  Until: 17:00,0.856922,
  Until: 18:00,0.862979,
  Until: 19:00,0.774449,
  Until: 20:00,0.672978,
  Until: 21:00,0.666214,
  Until: 22:00,0.628937,
  Until: 23:00,0.568120,
  Until: 24:00,0.499167,
  Through: 12/14,
  For: AllDays,
  Until: 01:00,0.599528,
  Until: 02:00,0.669250,
  Until: 03:00,0.737135,
  Until: 04:00,0.779709,
  Until: 05:00,0.817278,
  Until: 06:00,0.871557,
  Until: 07:00,0.911535,
  Until: 08:00,0.928512,
  Until: 09:00,0.942262,
  Until: 10:00,1.038099,
  Until: 11:00,1.126390,
  Until: 12:00,1.206928,
  Until: 13:00,1.127970,
  Until: 14:00,1.071148,
  Until: 15:00,1.002455,
  Until: 16:00,0.658746,
  Until: 17:00,0.539510,
  Until: 18:00,0.680781,
  Until: 19:00,0.468813,
  Until: 20:00,0.409403,
  Until: 21:00,0.404972,
  Until: 22:00,0.406291,
  Until: 23:00,0.396352,
  Until: 24:00,0.394028,
  Through: 12/15,
  For: AllDays,
  Until: 01:00,0.401388,
  Until: 02:00,0.419820,
  Until: 03:00,0.438605,
  Until: 04:00,0.433589,
  Until: 05:00,0.440368,
  Until: 06:00,0.440256,
  Until: 07:00,0.463246,
  Until: 08:00,0.478079,
  Until: 09:00,0.506858,
  Until: 10:00,0.454099,
  Until: 11:00,0.382294,
  Until: 12:00,0.334924,
  Until: 13:00,0.379557,
  Until: 14:00,0.414565,
  Until: 15:00,0.436851,
  Until: 16:00,0.320522,
  Until: 17:00,0.152741,
  Until: 18:00,0.192185,
  Until: 19:00,0.188107,
  Until: 20:00,0.289087,
  Until: 21:00,0.414465,
  Until: 22:00,0.404723,
  Until: 23:00,0.409792,
  Until: 24:00,0.405548,
  Through: 12/16,
  For: AllDays,
  Until: 01:00,0.427897,
  Until: 02:00,0.504352,
  Until: 03:00,0.590356,
  Until: 04:00,0.590195,
  Until: 05:00,0.586266,
  Until: 06:00,0.593019,
  Until: 07:00,0.613573,
  Until: 08:00,0.691868,
  Until: 09:00,0.766501,
  Until: 10:00,0.768689,
  Until: 11:00,0.836279,
  Until: 12:00,0.889405,
  Until: 13:00,0.826771,
  Until: 14:00,0.785623,
  Until: 15:00,0.733508,
  Until: 16:00,0.632059,
  Until: 17:00,0.655819,
  Until: 18:00,0.676112,
  Until: 19:00,0.680919,
  Until: 20:00,0.652473,
  Until: 21:00,0.589632,
  Until: 22:00,0.567264,
  Until: 23:00,0.579263,
  Until: 24:00,0.590542,
  Through: 12/17,
  For: AllDays,
  Until: 01:00,0.548240,
  Until: 02:00,0.521445,
  Until: 03:00,0.503841,
  Until: 04:00,0.481983,
  Until: 05:00,0.477775,
  Until: 06:00,0.465813,
  Until: 07:00,0.704485,
  Until: 08:00,0.887641,
  Until: 09:00,1.058054,
  Until: 10:00,0.873547,
  Until: 11:00,0.705873,
  Until: 12:00,0.536741,
  Until: 13:00,0.514422,
  Until: 14:00,0.607441,
  Until: 15:00,0.673880,
  Until: 16:00,0.576334,
  Until: 17:00,0.670356,
  Until: 18:00,0.715251,
  Until: 19:00,0.757129,
  Until: 20:00,0.786701,
  Until: 21:00,0.783525,
  Until: 22:00,0.761827,
  Until: 23:00,0.750265,
  Until: 24:00,0.751184,
  Through: 12/18,
  For: AllDays,
  Until: 01:00,0.778948,
  Until: 02:00,0.797056,
  Until: 03:00,0.823574,
  Until: 04:00,0.835415,
  Until: 05:00,0.850008,
  Until: 06:00,0.870146,
  Until: 07:00,0.739510,
  Until: 08:00,0.883686,
  Until: 09:00,0.482338,
  Until: 10:00,0.565254,
  Until: 11:00,0.561957,
  Until: 12:00,0.533109,
  Until: 13:00,0.488093,
  Until: 14:00,0.454717,
  Until: 15:00,0.479883,
  Until: 16:00,0.669132,
  Until: 17:00,0.764486,
  Until: 18:00,0.845658,
  Until: 19:00,0.823630,
  Until: 20:00,0.778755,
  Until: 21:00,0.703671,
  Until: 22:00,0.689013,
  Until: 23:00,0.691190,
  Until: 24:00,0.705171,
  Through: 12/19,
  For: AllDays,
  Until: 01:00,0.742161,
  Until: 02:00,0.769773,
  Until: 03:00,0.804270,
  Until: 04:00,0.803617,
  Until: 05:00,0.807646,
  Until: 06:00,0.818185,
  Until: 07:00,0.650232,
  Until: 08:00,0.823627,
  Until: 09:00,0.153486,
  Until: 10:00,0.259415,
  Until: 11:00,0.280275,
  Until: 12:00,0.428348,
  Until: 13:00,0.532184,
  Until: 14:00,0.624328,
  Until: 15:00,0.697025,
  Until: 16:00,0.594232,
  Until: 17:00,0.507039,
  Until: 18:00,0.371276,
  Until: 19:00,0.521881,
  Until: 20:00,0.576093,
  Until: 21:00,0.457425,
  Until: 22:00,0.479925,
  Until: 23:00,0.558564,
  Until: 24:00,0.626825,
  Through: 12/20,
  For: AllDays,
  Until: 01:00,0.603522,
  Until: 02:00,0.600835,
  Until: 03:00,0.606315,
  Until: 04:00,0.482292,
  Until: 05:00,0.434800,
  Until: 06:00,0.625691,
  Until: 07:00,0.706747,
  Until: 08:00,0.795207,
  Until: 09:00,0.894729,
  Until: 10:00,0.832434,
  Until: 11:00,0.775223,
  Until: 12:00,0.736626,
  Until: 13:00,0.746476,
  Until: 14:00,0.752349,
  Until: 15:00,0.751156,
  Until: 16:00,0.835577,
  Until: 17:00,0.884260,
  Until: 18:00,0.939414,
  Until: 19:00,0.625857,
  Until: 20:00,0.471409,
  Until: 21:00,0.635407,
  Until: 22:00,0.524221,
  Until: 23:00,0.494600,
  Until: 24:00,0.499931,
  Through: 12/21,
  For: AllDays,
  Until: 01:00,0.632628,
  Until: 02:00,0.755711,
  Until: 03:00,0.872508,
  Until: 04:00,0.842668,
  Until: 05:00,0.833637,
  Until: 06:00,0.819800,
  Until: 07:00,0.726123,
  Until: 08:00,0.684189,
  Until: 09:00,0.648146,
  Until: 10:00,0.633327,
  Until: 11:00,0.591448,
  Until: 12:00,0.546270,
  Until: 13:00,0.568540,
  Until: 14:00,0.640891,
  Until: 15:00,0.681669,
  Until: 16:00,0.725062,
  Until: 17:00,0.787697,
  Until: 18:00,0.857436,
  Until: 19:00,0.883753,
  Until: 20:00,0.875412,
  Until: 21:00,0.777633,
  Until: 22:00,0.685974,
  Until: 23:00,0.642007,
  Until: 24:00,0.601635,
  Through: 12/22,
  For: AllDays,
  Until: 01:00,0.627383,
  Until: 02:00,0.852628,
  Until: 03:00,0.781334,
  Until: 04:00,0.633348,
  Until: 05:00,0.874367,
  Until: 06:00,0.730821,
  Until: 07:00,0.660032,
  Until: 08:00,0.849360,
  Until: 09:00,0.429774,
  Until: 10:00,0.467054,
  Until: 11:00,0.417819,
  Until: 12:00,0.358866,
  Until: 13:00,0.397627,
  Until: 14:00,0.403666,
  Until: 15:00,0.470703,
  Until: 16:00,0.646056,
  Until: 17:00,0.757623,
  Until: 18:00,0.834924,
  Until: 19:00,0.849775,
  Until: 20:00,0.847123,
  Until: 21:00,0.760153,
  Until: 22:00,0.710574,
  Until: 23:00,0.689783,
  Until: 24:00,0.688566,
  Through: 12/23,
  For: AllDays,
  Until: 01:00,0.694480,
  Until: 02:00,0.895928,
  Until: 03:00,0.675721,
  Until: 04:00,0.760495,
  Until: 05:00,0.799160,
  Until: 06:00,0.838259,
  Until: 07:00,0.674658,
  Until: 08:00,0.834590,
  Until: 09:00,0.245531,
  Until: 10:00,0.200309,
  Until: 11:00,0.358661,
  Until: 12:00,0.512675,
  Until: 13:00,0.579347,
  Until: 14:00,0.669224,
  Until: 15:00,0.729945,
  Until: 16:00,0.618175,
  Until: 17:00,0.523140,
  Until: 18:00,0.503290,
  Until: 19:00,0.555707,
  Until: 20:00,0.574282,
  Until: 21:00,0.407158,
  Until: 22:00,0.454406,
  Until: 23:00,0.513938,
  Until: 24:00,0.581381,
  Through: 12/24,
  For: AllDays,
  Until: 01:00,0.573031,
  Until: 02:00,0.585707,
  Until: 03:00,0.606088,
  Until: 04:00,0.630361,
  Until: 05:00,0.654577,
  Until: 06:00,0.685939,
  Until: 07:00,0.386958,
  Until: 08:00,0.529334,
  Until: 09:00,0.722670,
  Until: 10:00,0.879277,
  Until: 11:00,1.022354,
  Until: 12:00,1.144273,
  Until: 13:00,1.076471,
  Until: 14:00,1.046516,
  Until: 15:00,1.004121,
  Until: 16:00,0.914146,
  Until: 17:00,0.843145,
  Until: 18:00,0.789927,
  Until: 19:00,0.878362,
  Until: 20:00,0.828611,
  Until: 21:00,0.799705,
  Until: 22:00,0.804229,
  Until: 23:00,0.827314,
  Until: 24:00,0.867816,
  Through: 12/25,
  For: AllDays,
  Until: 01:00,0.920262,
  Until: 02:00,0.963241,
  Until: 03:00,1.005197,
  Until: 04:00,1.031190,
  Until: 05:00,1.074584,
  Until: 06:00,1.109601,
  Until: 07:00,1.140583,
  Until: 08:00,1.159602,
  Until: 09:00,1.179446,
  Until: 10:00,0.938156,
  Until: 11:00,0.715022,
  Until: 12:00,0.499556,
  Until: 13:00,0.530958,
  Until: 14:00,0.565202,
  Until: 15:00,0.594573,
  Until: 16:00,0.591361,
  Until: 17:00,0.734495,
  Until: 18:00,0.775111,
  Until: 19:00,0.813260,
  Until: 20:00,0.784531,
  Until: 21:00,0.856234,
  Until: 22:00,0.753449,
  Until: 23:00,0.802554,
  Until: 24:00,0.725620,
  Through: 12/26,
  For: AllDays,
  Until: 01:00,0.679854,
  Until: 02:00,0.759058,
  Until: 03:00,0.721639,
  Until: 04:00,0.735188,
  Until: 05:00,0.776837,
  Until: 06:00,0.752160,
  Until: 07:00,0.745718,
  Until: 08:00,0.818528,
  Until: 09:00,0.528215,
  Until: 10:00,0.662179,
  Until: 11:00,0.534092,
  Until: 12:00,0.510038,
  Until: 13:00,0.578904,
  Until: 14:00,0.530052,
  Until: 15:00,0.640158,
  Until: 16:00,0.714916,
  Until: 17:00,0.843258,
  Until: 18:00,0.860096,
  Until: 19:00,0.797873,
  Until: 20:00,0.746975,
  Until: 21:00,0.835617,
  Until: 22:00,0.715846,
  Until: 23:00,0.804272,
  Until: 24:00,0.744422,
  Through: 12/27,
  For: AllDays,
  Until: 01:00,0.742120,
  Until: 02:00,0.802190,
  Until: 03:00,0.791188,
  Until: 04:00,0.786339,
  Until: 05:00,0.832623,
  Until: 06:00,0.786587,
  Until: 07:00,0.744001,
  Until: 08:00,0.789816,
  Until: 09:00,0.426245,
  Until: 10:00,0.541800,
  Until: 11:00,0.205738,
  Until: 12:00,0.324264,
  Until: 13:00,0.245860,
  Until: 14:00,0.443744,
  Until: 15:00,0.323800,
  Until: 16:00,0.451864,
  Until: 17:00,0.604059,
  Until: 18:00,0.654526,
  Until: 19:00,0.663934,
  Until: 20:00,0.586627,
  Until: 21:00,0.714437,
  Until: 22:00,0.587608,
  Until: 23:00,0.731357,
  Until: 24:00,0.686238,
  Through: 12/28,
  For: AllDays,
  Until: 01:00,0.669477,
  Until: 02:00,0.741707,
  Until: 03:00,0.725208,
  Until: 04:00,0.701290,
  Until: 05:00,0.726031,
  Until: 06:00,0.675604,
  Until: 07:00,0.700009,
  Until: 08:00,0.789999,
  Until: 09:00,0.790640,
  Until: 10:00,0.660506,
  Until: 11:00,0.825518,
  Until: 12:00,0.827073,
  Until: 13:00,0.790859,
  Until: 14:00,0.876870,
  Until: 15:00,0.816956,
  Until: 16:00,0.764070,
  Until: 17:00,0.516272,
  Until: 18:00,0.909429,
  Until: 19:00,0.849506,
  Until: 20:00,0.673991,
  Until: 21:00,0.788821,
  Until: 22:00,0.635128,
  Until: 23:00,0.681174,
  Until: 24:00,0.627370,
  Through: 12/29,
  For: AllDays,
  Until: 01:00,0.592521,
  Until: 02:00,0.660240,
  Until: 03:00,0.650884,
  Until: 04:00,0.663236,
  Until: 05:00,0.708360,
  Until: 06:00,0.709219,
  Until: 07:00,0.740730,
  Until: 08:00,0.779334,
  Until: 09:00,0.644935,
  Until: 10:00,0.706011,
  Until: 11:00,0.553549,
  Until: 12:00,0.572909,
  Until: 13:00,0.588446,
  Until: 14:00,0.473483,
  Until: 15:00,0.551028,
  Until: 16:00,0.631230,
  Until: 17:00,0.754910,
  Until: 18:00,0.776745,
  Until: 19:00,0.762170,
  Until: 20:00,0.719707,
  Until: 21:00,0.815570,
  Until: 22:00,0.701664,
  Until: 23:00,0.750218,
  Until: 24:00,0.698760,
  Through: 12/30,
  For: AllDays,
  Until: 01:00,0.697707,
  Until: 02:00,0.696325,
  Until: 03:00,0.711027,
  Until: 04:00,0.685021,
  Until: 05:00,0.688141,
  Until: 06:00,0.693880,
  Until: 07:00,0.693334,
  Until: 08:00,0.745533,
  Until: 09:00,0.571602,
  Until: 10:00,0.650516,
  Until: 11:00,0.465799,
  Until: 12:00,0.415808,
  Until: 13:00,0.475671,
  Until: 14:00,0.458654,
  Until: 15:00,0.481330,
  Until: 16:00,0.547451,
  Until: 17:00,0.668193,
  Until: 18:00,0.647573,
  Until: 19:00,0.663011,
  Until: 20:00,0.613681,
  Until: 21:00,0.779227,
  Until: 22:00,0.660840,
  Until: 23:00,0.742613,
  Until: 24:00,0.697720,
  Through: 12/31,
  For: AllDays,
  Until: 01:00,0.682210,
  Until: 02:00,0.784600,
  Until: 03:00,0.760189,
  Until: 04:00,0.740854,
  Until: 05:00,0.807504,
  Until: 06:00,0.776947,
  Until: 07:00,0.789772,
  Until: 08:00,0.815867,
  Until: 09:00,0.506823,
  Until: 10:00,0.641425,
  Until: 11:00,0.483615,
  Until: 12:00,0.397036,
  Until: 13:00,0.473153,
  Until: 14:00,0.404927,
  Until: 15:00,0.491370,
  Until: 16:00,0.582779,
  Until: 17:00,0.669390,
  Until: 18:00,0.687865,
  Until: 19:00,0.692305,
  Until: 20:00,0.640649,
  Until: 21:00,0.790300,
  Until: 22:00,0.667105,
  Until: 23:00,0.828440,
  Until: 24:00,0.758659;

! Envelope infiltration, matched to the corrected ISO engine.
! q50 = 14.0 m3/(h.m2)@50Pa over A_env = 13.50 m2
! n50 = 3.500000 1/h over V = 54.0 m3, LBL N = 20
! n_inf = 0.175000 1/h = 0.00262500 m3/s
! schedule: the ISO stack/wind modulation f(t), precomputed from the corrected ISO run
  ZoneInfiltration:DesignFlowRate,
    Apt305_Infiltration, Apt305, Inf_Mod,
    Flow/Zone, 0.00262500, , , ,
    1.0, 0.0, 0.0, 0.0;

  Output:Variable, *, Zone Ideal Loads Supply Air Sensible Heating Energy, Hourly;
  Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Energy, Hourly;
  Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, Hourly;
  Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, Hourly;
  Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, Hourly;
  Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, Hourly;
  Output:Variable, *, Surface Average Face Conduction Heat Transfer Energy, Hourly;
  Output:Variable, *, Surface Window Net Heat Transfer Energy, Hourly;
  Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Energy, Hourly;
  Output:Variable, *, Zone Operative Temperature, Hourly;